            <td id="FB_DriveVirtual:305" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:305">305&nbsp;</a></td>
            <td class="code">ELSIF fbMoveRelative.Error AND nCommandLocal=2&nbsp;(*fbMoveRelative.Active*) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:306" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:306">306&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=fbMoveRelative.Execute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:307" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:307">307&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbMoveRelative.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:308" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:308">308&nbsp;</a></td>
            <td class="code">ELSIF fbMoveAbsolute.Error AND nCommandLocal=3&nbsp;(*fbMoveAbsolute.Active*) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:309" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:309">309&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=fbMoveAbsolute.Execute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:310" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:310">310&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbMoveAbsolute.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:311" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:311">311&nbsp;</a></td>
            <td class="code">ELSIF fbMoveModulo.Error AND nCommandLocal=4&nbsp;(*fbMoveModulo.Active*) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:312" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:312">312&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=fbMoveModulo.Execute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:313" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:313">313&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbMoveModulo.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:314" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:314">314&nbsp;</a></td>
            <td class="code">ELSIF fbHomeVirtual.bError AND nCommandLocal=10&nbsp;(*fbHome.Active*) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:315" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:315">315&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=fbHomeVirtual.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:316" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:316">316&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbHomeVirtual.nErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:317" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:317">317&nbsp;</a></td>
            <td class="code">ELSIF fbGearInDyn.Error AND nCommandLocal=30&nbsp;(*fbGearInDyn.Active*) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:318" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:318">318&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=fbGearInDyn.Enable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:319" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:319">319&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbGearInDyn.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:320" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:320">320&nbsp;</a></td>
            <td class="code">ELSIF fbGearOut.Error AND nCommandLocal=30&nbsp;AND Axis.Status.Coupled THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:321" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:321">321&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=fbGearOut.Execute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:322" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:322">322&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbGearOut.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:323" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:323">323&nbsp;</a></td>
            <td class="code">ELSIF Axis.Status.Error &nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:324" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:324">324&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:325" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:325">325&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=Axis.Status.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:326" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:326">326&nbsp;</a></td>
            <td class="code">ELSIF fbHomeVirtual.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:327" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:327">327&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:328" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:328">328&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbHomeVirtual.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:329" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:329">329&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:330" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:330">330&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:331" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:331">331&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:332" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:332">332&nbsp;</a></td>
            <td class="code">END_IF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:333" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:333">333&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:334" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:334">334&nbsp;</a></td>
            <td class="code">(*Converese nErrorID to string*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:335" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:335">335&nbsp;</a></td>
            <td class="code">sErrorMessage:=WORD_TO_HEXSTR(in:=TO_WORD(nErrorID) , iPrecision:= 4, bLoCase:=0&nbsp;);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:336" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:336">336&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:337" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:337">337&nbsp;</a></td>
            <td class="code">(*Status from Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:338" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:338">338&nbsp;</a></td>
            <td class="code">Status:=Axis.Status;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:339" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:339">339&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:340" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:340">340&nbsp;</a></td>
            <td class="code">(*Axis id in motion "motor"*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:341" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:341">341&nbsp;</a></td>
            <td class="code">nMotionAxisID:=axis.NcToPlc.AxisId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:342" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:342">342&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:343" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:343">343&nbsp;</a></td>
            <td class="code">(*Actual Velocity*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:344" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:344">344&nbsp;</a></td>
            <td class="code">fActVelocity:=Axis.NcToPlc.ActVelo;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:345" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:345">345&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:346" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:346">346&nbsp;</a></td>
            <td class="code">(*Actual Position*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:347" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:347">347&nbsp;</a></td>
            <td class="code">IF Axis.Status.OpMode.Modulo THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:348" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:348">348&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fActPosition:=Axis.NcToPlc.ModuloActPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:349" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:349">349&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:350" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:350">350&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fActPosition:=Axis.NcToPlc.ActPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:351" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:351">351&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:352" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:352">352&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:353" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:353">353&nbsp;</a></td>
            <td class="code">(*Actual Position*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:354" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:354">354&nbsp;</a></td>
            <td class="code">fActDiff:=Axis.NcToPlc.PosDiff;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:355" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:355">355&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:356" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:356">356&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:357" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:357">357&nbsp;</a></td>
            <td class="code">//Status struct for EPICS communication</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:358" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:358">358&nbsp;</a></td>
            <td class="code">stAxisStatus.bEnable:=bEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:359" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:359">359&nbsp;</a></td>
            <td class="code">stAxisStatus.bEnabled:=bEnabled;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:360" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:360">360&nbsp;</a></td>
            <td class="code">stAxisStatus.bError:=bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:361" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:361">361&nbsp;</a></td>
            <td class="code">stAxisStatus.bExecute:=bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:362" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:362">362&nbsp;</a></td>
            <td class="code">stAxisStatus.bHomeSensor:=bHomeSensor;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:363" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:363">363&nbsp;</a></td>
            <td class="code">stAxisStatus.bJogBwd:=bJogBwd;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:364" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:364">364&nbsp;</a></td>
            <td class="code">stAxisStatus.bJogFwd:=bJogFwd;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:365" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:365">365&nbsp;</a></td>
            <td class="code">stAxisStatus.bLimitBwd:=bLimitBwd;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:366" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:366">366&nbsp;</a></td>
            <td class="code">stAxisStatus.bLimitFwd:=bLimitFwd;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:367" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:367">367&nbsp;</a></td>
            <td class="code">stAxisStatus.bReset:=bReset;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:368" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:368">368&nbsp;</a></td>
            <td class="code">stAxisStatus.fAcceleration:=fAcceleration;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:369" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:369">369&nbsp;</a></td>
            <td class="code">stAxisStatus.fActDiff:=fActDiff;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:370" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:370">370&nbsp;</a></td>
            <td class="code">stAxisStatus.fActPosition:=fActPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:371" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:371">371&nbsp;</a></td>
            <td class="code">stAxisStatus.fActVelocity:=fActVelocity;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:372" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:372">372&nbsp;</a></td>
            <td class="code">stAxisStatus.fDeceleration:=fDeceleration;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:373" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:373">373&nbsp;</a></td>
            <td class="code">stAxisStatus.fOverride:=fOverride;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:374" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:374">374&nbsp;</a></td>
            <td class="code">stAxisStatus.fPosition:=fPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:375" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:375">375&nbsp;</a></td>
            <td class="code">stAxisStatus.fVelocity:=fVelocity;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:376" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:376">376&nbsp;</a></td>
            <td class="code">stAxisStatus.nCmdData:=nCmdData;&nbsp;&nbsp;//Or nCmdDataLocal</td>
            <td class="note">
              (Issue) nCmdDataLocal would be more accurate, as it would reflect
              the command currently in process.
            </td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:377" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:377">377&nbsp;</a></td>
            <td class="code">stAxisStatus.nCommand:=nCommand;&nbsp;&nbsp;//Or nCommandLocal</td>
            <td class="note">
              (Issue) nCommandLocal would be more accurate, as it would reflect
              the command currently in process.
            </td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:378" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:378">378&nbsp;</a></td>
            <td class="code">stAxisStatus.nErrorId:=nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:379" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:379">379&nbsp;</a></td>
            <td class="code">stAxisStatus.bBusy:=bBusy;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:380" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:380">380&nbsp;</a></td>
            <td class="code">stAxisStatus.bHomed:=bHomed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:381" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:381">381&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:382" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:382">382&nbsp;</a></td>
            <td class="code">IF bFirstScan THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:383" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:383">383&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bFirstScan:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:384" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:384">384&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:385" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:385">385&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:386" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:386">386&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_AxisStatus_v0_01">DUT_AxisStatus_v0_01</a></li>
    <li><a href="#FB_HomeVirtual">FB_HomeVirtual</a></li>
</ul>

<h3>FB_DriveVirtual - API Usage Requirements</h3>
<ul>
    <li>
        nCommand should be set with a command to execute (ENUM_EpicsMotorCmd).
    </li>
    <li>
        nCmdData should be set with command-specific data.
    </li>
    <li>
        Axis should be set to the primary axis.
        (Gantry configurations should be using FB_GantryAutoCoupling
        separately.)
    </li>
    <li>
        bExecute should be set from 0 to 1.
    </li>
    <li>
        Status information should be retrieved from (NC-provided) 
        <span class="code">Status</span> and/or (DUT) 
        <span class="code">stAxisStatus</span>.
    </li>
    <li>
        Additional velocity, limit, and power settings should be set
        appropriately.  For lcls-twincat-motion, this means transferring
        settings from DUT_MotionStage to 
        <ul>
            <li>bEnable</li>
            <li>bReset</li>
            <li>bExecute</li>
            <li>nCommand</li>
            <li>nCmdData</li>
            <li>fVelocity</li>
            <li>fPosition</li>
            <li>fAcceleration</li>
            <li>fDeceleration</li>
            <li>bLimitFwd</li>
            <li>bLimitBwd</li>
            <li>bHomeSensor</li>
            <li>fHomePosition</li>
            <li>bPowerSelf</li>
            <li>Axis</li>
        </ul>
    </li>
    <li>
    </li>
</ul>

<h3>FB_DriveVirtual - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      bPowerSelf must be set to TRUE if not using an external MC_Power block.
    </li>
    <li>
      If bPowerSelf is TRUE, bEnable/bLimitFwd/bLimitBwd will be used to
      configure allowed motion directions
    </li>
    <li>
      Setting bReset only will cause MC_Reset to execute when the axis status
      reports an error.
    </li>
    <li>
      Jerk (derivative of acceleration) is never set in this block.  This means
      that the standard jerk from the axis configuration in the System Manager
      is applied (per Beckhoff documentation).
    </li>
    <li>
      Jog (command 0): bJogFwd or bJogBwd (but not both) must be set.
      fVelocity, fAcceleration, fDeceleration are used.  fVelocity must be
      positive (issue; others use ABS to sanitize the input). 
      <br/>
      If a simultaneous signal edge occurs at the inputs "JogForward" and
      "JogBackwards", "JogForward" has priority in MC_Jog. 
    </li>
    <li>
      Move velocity (command 1): fVelocity, fAcceleration, and fDeceleration are used.
      fVelocity sign used to determine motion direction.
    </li>
    <li>
      Move relative (command 2): fPosition (relative distance), fVelocity,
      fAcceleration, fDeceleration are used.  Velocity sign does not matter.
    </li>
    <li>
      Move absolute (command 3): fPosition (absolute position), fVelocity,
      fAcceleration, fDeceleration are used.  Velocity sign does not matter.
    </li>
    <li>
      Move modulo (command 4): fPosition, fVelocity, fAcceleration,
      fDeceleration are used.  Velocity sign does not matter.
      nCmdData is used to determine the motion direction, unlike others which
      use the sign of fVelocity. (Inconsistency)
    </li>
    <li>
      Home (command 10): fHomePosition, bHomeSensor, bLimitBwd, bLimitFwd,
      nCmdData, bReset, and nHomeRevOffset are used.
      nCmdData indicates the homing method to be used (see <a href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>)
      (Issue) FB_HomeVirtual.nHomeRevOffset is unused.
    </li>
    <li>
      Gearing toggle (command 30): nCmdData, fAcceleration, fDeceleration, and
      MasterAxis are used when coupling.  When decoupling, the stage must not
      be in motion (and none of the above parameters are used).
      <br/>
      nCmdData chooses the gear ratio by way of the following:
      <ol>
        <li>If unsigned nCmdData is non-zero, a gear ratio of 1 will be used.</li>
        <li>If nCmdData is zero, fVelocity will be used as the gearing ratio.</li>
      </ol>
    </li>
</ul>

<h3>FB_DriveVirtual - Failure Modes</h3>
<ul>
    <li>
      Multiple conflicting requests to this POU would be unsupported and may
      fight each other. However, FB_MotionRequest avoids potential failures by
      way of keeping track of such moves.
    </li>
    <li>
      nCommand must be set when executing. However, an unset nCommand (i.e., 0)
      would be seen as a valid "jog" command, which could result in undesired
      motion.  It may be advisable to adjust the ENUM values to avoid this.
    </li>
</ul>

<h3>FB_DriveVirtual - Notes</h3>
<ul>
    <li>
        FB_DriveVirtual uses many magic numbers, which would be better
        replaced with <a href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.
    </li>
</ul>

<h3>FB_DriveVirtual - Summary</h3>
<ul>
    <li>
        FB_DriveVirtual is where everything comes together: it is in charge
        of (optionally) powering a stage, performing user-requested moves,
        and reporting the stage's status.
    </li>
</ul>


<h2 id="FB_EncErrorFFO">FB_EncErrorFFO</h2>
<img src="graphs/FB_EncErrorFFO.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_EncErrorFFO:1" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_EncErrorFFO">FB_EncErrorFFO</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:2" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:3" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example usage of <a class="coderef" href="#FB_NCErrorFFO">FB_NCErrorFFO</a>&nbsp;that only counts encoder errors as faults.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:4" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:4">4&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:5" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:5">5&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:6" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Motion stage to monitor</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:7" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:8" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// FFO to trip</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:9" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO: FB_HardwareFFOutput;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:10" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:11" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:11">11&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:12" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Reset the fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:13" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:14" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Auto reset the fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:15" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAutoReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:16" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:16">16&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:17" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:17">17&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:18" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Quick way for nearby code to check if this block has tripped the FFO.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:19" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTripped: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:20" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:20">20&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:21" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:21">21&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:22" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbNCErrorFFO: <a class="coderef" href="#FB_NCErrorFFO">FB_NCErrorFFO</a>&nbsp;:= (</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:23" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nLowErrorId := 16#4400,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:24" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHighErrorId := 16#44FF,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:25" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;sDesc := 'Encoder error');</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:26" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:26">26&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:27" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:27">27&nbsp;</a></td>
            <td class="code">fbNCErrorFFO(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:28" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage := stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:29" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO := fbFFHWO,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:30" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset := bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:31" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAutoReset := bAutoReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:32" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTripped =>&nbsp;bTripped);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:33" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:33">33&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:34" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:34">34&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#FB_NCErrorFFO">FB_NCErrorFFO</a></li>
</ul>

<h3>FB_EncErrorFFO - API Usage Requirements</h3>
<ul>
    <li>
      Provide a DUT_MotionStage and a hardware fast-fault output
      (FB_HardwareFFOutput).
    </li>
    <li>
      Set bAutoReset if it's desirable for the FFO to automatically permit beam
      again after all fast faults are cleared.
    </li>
</ul>

<h3>FB_EncErrorFFO - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      NC error codes for encoders must be in the range of 0x4400 to 0x44FF.
    </li>
</ul>

<h3>FB_EncErrorFFO - Summary</h3>
<ul>
    <li>
      This is an opt-in function block which causes a fast-fault output to go
      high if an encoder error is detected on a given
      <a href="#DUT_MotionStage">DUT_MotionStage</a>.
    </li>
    <li>
      A more general "any NC error" block could be implemented by using 
      <a href="#FB_NCErrorFFO">FB_NCErrorFFO</a> directly.
    </li>
</ul>


<h2 id="FB_EncoderValue">FB_EncoderValue</h2>
<img src="graphs/FB_EncoderValue.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_EncoderValue:1" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_EncoderValue">FB_EncoderValue</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:2" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:3" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Process the encoder value for <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:4" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:4">4&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:5" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;A few different problems this is trying to solve:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:6" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;1. Different encoders show as different types in the IO,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:7" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;but we want a&nbsp;consistent type for checks and for PVs</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:8" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;2. Some inverted encoders display as very high numbers</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:9" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;as they count down from max int instead of up from 0</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:10" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;3. Some encoders have raw signed values, others unsigned.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:11" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:11">11&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:12" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;To this end, we figure out which encoder is linked and process</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:13" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;the value appropriately.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:14" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:14">14&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:15" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:15">15&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:16" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:17" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:17">17&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:18" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:18">18&nbsp;</a></td>
            <td class="code">IF stMotionStage.nRawEncoderULINT <>&nbsp;0&nbsp;THEN</td>
            <td class="note">
              ULINT is unsigned 64-bit.
            </td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:19" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.nRawEncoderULINT <&nbsp;4294967296&nbsp;THEN</td>
            <td class="note">2 ^ 32 = 4294967296.</td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:20" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEncoderCount := ULINT_TO_UDINT(stMotionStage.nRawEncoderULINT);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:21" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:22" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEncoderCount := ULINT_TO_UDINT(18446744073709551615&nbsp;- stMotionStage.nRawEncoderULINT);</td>
            <td class="note">
              2 ^ 64 - 1 = 18446744073709551615.<br/>
            </td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:23" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:24" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:24">24&nbsp;</a></td>
            <td class="code">ELSIF stMotionStage.nRawEncoderUINT <>&nbsp;0&nbsp;THEN</td>
            <td class="note">
              UINT is unsigned 16-bit.
            </td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:25" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEncoderCount := UINT_TO_UDINT(stMotionStage.nRawEncoderUINT);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:26" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:26">26&nbsp;</a></td>
            <td class="code">ELSIF stMotionStage.nRawEncoderINT <>&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:27" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEncoderCount := INT_TO_UDINT(stMotionStage.nRawEncoderINT);</td>
            <td class="note">
              INT is signed 16-bit.
            </td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:28" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:28">28&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:29" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEncoderCount := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:30" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:30">30&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:31" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:32" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:32">32&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
</ul>

<h3>FB_EncoderValue - API Usage Requirements</h3>
<ul>
    <li>
      An initialized DUT_MotionStage should be provided.
    </li>
    <li>
      Zero (unencoded) or one (encoded) of 
      <a href="#DUT_MotionStage">DUT_MotionStage</a>'s encoder parameters must
      be linked.
    </li>
</ul>

<h3>FB_EncoderValue - Failure Modes</h3>
<ul>
    <li>
      If more than one encoder value is linked or otherwise set erroneously,
      the priority is as follows: ULINT, UINT, UINT.  This could result in
      invalid encoder values propagating to EPICS and the user.
    </li>
</ul>

<h3>FB_EncoderValue - Summary</h3>

This pre-processes any supported encoder value for
<a href="#DUT_MotionStage">DUT_MotionStage</a>.

The documentation comments summarize this block succinctly:
<pre>
A few different problems this is trying to solve:
    1. Different encoders show as different types in the IO,
       but we want a consistent type for checks and for PVs.
    2. Some inverted encoders display as very high numbers
       as they count down from max int instead of up from 0.
    3. Some encoders have raw signed values, others unsigned.

To this end, we figure out which encoder is linked and process
the value appropriately.
</pre>

(Possible issue) sign-extension assumption may be off-by-one? Should
double-check this.

<h2 id="FB_EncSaveRestore">FB_EncSaveRestore</h2>
<img src="graphs/FB_EncSaveRestore.dot.png" />

<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_EncSaveRestore:1" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_EncSaveRestore">FB_EncSaveRestore</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:2" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:2">2&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:3" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:4" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:4">4&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:5" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:5">5&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:6" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:7" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:8" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:8">8&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:9" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:9">9&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:10" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:10">10&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:11" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos: MC_SetPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:12" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;timer: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:13" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tSaveDelay: TIME := T#10s;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:14" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:15" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLoad: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:16" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nLatchError: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:17" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEncError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:18" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:18">18&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:19" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:19">19&nbsp;</a></td>
            <td class="code">VAR PERSISTENT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:20" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bSaved: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:21" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPosition: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:22" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:22">22&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:23" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:23">23&nbsp;</a></td>
            <td class="code">IF bEnable THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:24" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Trigger a&nbsp;load if anything was saved at all</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:25" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:26" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:27" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bLoad S= bSaved;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:28" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos.Options.ClearPositionLag := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:29" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:30" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:30">30&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:31" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Set our position if bLoad is true</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:32" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:33" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:34" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=bLoad,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:35" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=fPosition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:36" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:36">36&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:37" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Only load once, at startup</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:38" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLoad R= fbSetPos.Done OR fbSetPos.Error;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:39" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:39">39&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:40" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF fbSetPos.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:41" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Keep the error latched, it can disappear if Execute is set to FALSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:42" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nLatchError := fbSetPos.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:43" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Alert the user that something has gone wrong</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:44" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:45" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nErrorId := fbSetPos.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:46" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Error loading previously saved position.';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:47" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:48" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:48">48&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:49" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Check <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>&nbsp;for an encoder error (range 0x44nn)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:50" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEncError := stMotionStage.bError AND stMotionStage.nErrorId >= 16#4400&nbsp;AND stMotionStage.nErrorId <= 16#44FF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:51" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:51">51&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:52" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Do not save if we're currently loading or if there is an encoder error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:53" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bLoad AND NOT bEncError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:54" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fPosition := stMotionStage.stAxisStatus.fActPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:55" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// This persistent variable lets us check if anything was saved</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:56" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// It will be TRUE at startup if we have saved values</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:57" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSaved := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:58" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:59" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:59">59&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:60" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:60">60&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:61" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:61">61&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
</ul>

<h3>FB_EncSaveRestore - Notes</h3>
<ul>
    <li>
      bEnable is set to TRUE to enable automatic loading and saving of
      positions.
    </li>
    <li>
      The first step will load an existing position if available, 
      and configure MC_SetPosition to always clear position lag.
    </li>
    <li>
      Remaining calls will save the current position to persistent storage.
    </li>
    <li>
      Error information from MC_SetPosition will be propagated to
      DUT_MotionStage.
    </li>
</ul>

<h3>FB_EncSaveRestore - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      A DUT_MotionStage is provided with a linked encoder.
    </li>
    <li>
      The caller should check the stage to see if an error was set, as
      this can be a side-effect of calling this block. <br/>
      (Refactor) Consider adding bError and such to this to allow the caller
      to intercept and set this information on the stage.
    </li>
</ul>

<h3>FB_EncSaveRestore - Failure Modes</h3>
<ul>
    <li>
      Corruption of persistent data is a possibility.  A manual checksum
      process could potentially be added to avoid this.
    </li>
    <li>
      Positions will be lost if a "Reset origin" is inadvertently performed when re-activating a PLC (per
      <a href="https://infosys.beckhoff.com/english.php?content=../content/1033/tc3_plc_intro/2528803467.html">Beckhoff documentation</a>).
    </li>
</ul>

<h3>FB_EncSaveRestore - Summary</h3>
<ul>
    <li>
      This is the TwinCAT equivalent of autosave-restore for NC axes'
      positions, largely intended to be used with incremental encoders.  It is
      included by default in <a href="#FB_MotionStage">FB_MotionStage</a>.
    </li>
    <li>
      Data is retained after power failure, download, or a cold start - but not
      after a "reset origin".
    </li>
</ul>


<h2 id="FB_GantryAutoCoupling">FB_GantryAutoCoupling</h2>
<img src="graphs/FB_GantryAutoCoupling.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_GantryAutoCoupling:1" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_GantryAutoCoupling">FB_GantryAutoCoupling</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:2" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:3" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nGantryTol : LINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:4" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:4">4&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:5" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:5">5&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:6" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bGantryAlreadyCoupled : BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:7" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:8" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:8">8&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:9" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Master : <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:10" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;MasterEnc : <a class="coderef" href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:11" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Slave : <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:12" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SlaveEnc : <a class="coderef" href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:13" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteCouple : BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:14" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteDecouple : BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:15" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:15">15&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:16" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:16">16&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:17" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;gantry_diff_limit : <a class="coderef" href="#FB_GantryDiffVirtualLimitSwitch">FB_GantryDiffVirtualLimitSwitch</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:18" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;couple : MC_GEARIN;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:19" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;decouple : MC_GEAROUT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:20" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInitComplete : BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:21" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSetEnables : <a class="coderef" href="#FB_SetEnables">FB_SetEnables</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:22" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:22">22&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:23" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:23">23&nbsp;</a></td>
            <td class="code">// Designate Master and SLave Axes</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:24" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:24">24&nbsp;</a></td>
            <td class="code">Master.bGantryAxis := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:25" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:25">25&nbsp;</a></td>
            <td class="code">Slave.bGantryAxis := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:26" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:26">26&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:27" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:27">27&nbsp;</a></td>
            <td class="code">Master.nGantryTol := nGantryTol;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:28" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:28">28&nbsp;</a></td>
            <td class="code">Slave.nGantryTol := Master.nGantryTol;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:29" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:29">29&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:30" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:30">30&nbsp;</a></td>
            <td class="code">// Activate Gantry Virtual Limit Switch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:31" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:31">31&nbsp;</a></td>
            <td class="code">gantry_diff_limit(Penc:=MasterEnc, SEnc:=SlaveEnc, GantDiffTol:=Master.nGantryTol,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:32" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PLimFwd=>Master.bGantryForwardEnable, PLimBwd=>Master.bGantryBackwardEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:33" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SLimFwd=>Slave.bGantryForwardEnable, SLimBwd=>Slave.bGantryBackwardEnable);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:34" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:34">34&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:35" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:35">35&nbsp;</a></td>
            <td class="code">// Coupling Status Bit</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:36" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:36">36&nbsp;</a></td>
            <td class="code">bGantryAlreadyCoupled := Master.Axis.NcToPlc.CoupleState=1&nbsp;AND Slave.Axis.NcToPlc.CoupleState=3;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:37" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:37">37&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:38" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:38">38&nbsp;</a></td>
            <td class="code">fbSetEnables(stMotionStage:=Master);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:39" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:39">39&nbsp;</a></td>
            <td class="code">fbSetEnables(stMotionStage:=Slave);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:40" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:40">40&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:41" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:41">41&nbsp;</a></td>
            <td class="code">IF bGantryAlreadyCoupled THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:42" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Master.bGantryForwardEnable := Master.bGantryForwardEnable AND Slave.bAllForwardEnable;</td>
            <td class="note">
              This is an important setting: Master gantry forward enable is dependent on the slave's enabled status.
            </td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:43" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Slave.bGantryForwardEnable := Master.bAllForwardEnable AND Slave.bGantryForwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:44" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:44">44&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:45" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Master.bGantryBackwardEnable := Master.bGantryBackwardEnable AND Slave.bAllBackwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:46" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Slave.bGantryBackwardEnable := Master.bAllBackwardEnable AND Slave.bGantryBackwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:47" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:47">47&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:48" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:48">48&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:49" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:49">49&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:50" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:50">50&nbsp;</a></td>
            <td class="code">// Coupling states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:51" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:51">51&nbsp;</a></td>
            <td class="code">// Auto-coupling at init and auto-reset of coupling boolean</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:52" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:52">52&nbsp;</a></td>
            <td class="code">bExecuteCouple S= NOT bInitComplete;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:53" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:53">53&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:54" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:54">54&nbsp;</a></td>
            <td class="code">bExecuteCouple R= couple.Busy OR bGantryAlreadyCoupled;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:55" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:55">55&nbsp;</a></td>
            <td class="code">couple(Master:=Master.Axis, Slave:=Slave.Axis, Execute:=bExecuteCouple);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:56" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:56">56&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:57" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:57">57&nbsp;</a></td>
            <td class="code">bInitComplete S= bGantryAlreadyCoupled;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:58" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:58">58&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:59" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:59">59&nbsp;</a></td>
            <td class="code">// Decoupling with auto-reset of coupling boolean</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:60" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:60">60&nbsp;</a></td>
            <td class="code">bExecuteDecouple R= decouple.Busy OR NOT bGantryAlreadyCoupled;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:61" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:61">61&nbsp;</a></td>
            <td class="code">decouple(Slave:=Slave.Axis, Execute:=bExecuteDecouple);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:62" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:62">62&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:63" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:63">63&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#FB_GantryDiffVirtualLimitSwitch">FB_GantryDiffVirtualLimitSwitch</a></li>
    <li><a href="#FB_SetEnables">FB_SetEnables</a></li>
    <li><a href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a></li>
</ul>

<h3>FB_GantryAutoCoupling - API Usage Requirements</h3>
<ul>
    <li>
      This class is specifically designed for a two-axis gantry, each with 
      a single absolute, BiSS-C Renishaw encoder of identical resolution. 
    </li>
    <li>
      Tolerance is assumed to be in raw encoder counts.
    </li>
    <li>
      <a href="#DUT_MotionStage">DUT_MotionStage</a> and 
      <a href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a> must be specified for
      both axes.
    </li>
    <li>
      After this block is called: 
      <ul>
        <li>
          Master and slave will have bGantryBackwardEnable and
          bGantryForwardEnable set based on nGantryTol.
        </li>
        <li>
          The bGantryAlreadyCoupled output will be set if coupled.  This
          requires CoupleState to reflect that the master is MASTER
          and the slave is SLAVE (See notes below).
        </li>
      </ul>
    </li>
</ul>

<h3>FB_GantryAutoCoupling - Notes</h3>

<a href="https://infosys.beckhoff.com/english.php?content=../content/1033/tcplclib_tc2_mc2/70133899.html">CoupleState</a> is as follows:
<table>
<thead><tr><th>Define</th><th>Coupling state of the axis (CoupleState)</th></tr></thead><tbody>
 <tr><td>0</td><td>Single axis that is neither a master nor a slave (SINGLE)</td></tr>
 <tr><td>1</td><td>Master axis with any number of slaves (MASTER)</td></tr>
 <tr><td>2</td><td>Slave axis that is the master of another slave (MASTERSLAVE)</td></tr>
 <tr><td>3</td><td>Just a slave axis (SLAVE)</td></tr>
</tbody></table>

<h3>FB_GantryAutoCoupling - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      A valid gantry configuration (of course!) with functional encoders of
      identical resolution.
    </li>
    <li>
      Callers do not toggle important parameters externally (such as
      bGantryAxis).
    </li>
    <li>
      Per <a href="#FB_GantryDiffVirtualLimitSwitch">FB_GantryDiffVirtualLimitSwitch</a>, 
      the slave axis must be downstream of the master axis.
    </li>
</ul>

<h3>FB_GantryAutoCoupling - Notes</h3>
<ul>
    <li>
      Forward/backward enable logic is sound, as-is.  It may be worth
      considering adding another check of bAllEnable for each axis, as one
      disabled would stop synchronized motion. (Though perhaps this would be
      stopped at the MC_* level.)
    </li>
</ul>

<h3>FB_GantryAutoCoupling - Summary</h3>
<ul>
    <li>
      This automatically couples two axes together and ensures their position
      difference remains within tolerance, all the while setting forward
      and reverse limits.
    </li>
</ul>


<h2 id="FB_GantryDiffVirtualLimitSwitch">FB_GantryDiffVirtualLimitSwitch</h2>
<img src="graphs/FB_GantryDiffVirtualLimitSwitch.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:1" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_GantryDiffVirtualLimitSwitch">FB_GantryDiffVirtualLimitSwitch</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:2" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:3" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PEnc: <a class="coderef" href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a>;&nbsp;// Primary axis encoder (usually the upstream one)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:4" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SEnc: <a class="coderef" href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a>;&nbsp;// Secondary axis encoder (couples to the primary)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:5" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:5">5&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:6" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;GantDiffTol: LINT;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Gantry differenace tolerance in encoder counts</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:7" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:8" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:8">8&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:9" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PLimFwd: BOOL;&nbsp;// Primary axis forward direction enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:10" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PLimBwd: BOOL;&nbsp;// Primary axis reverse direction enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:11" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SLimFwd: BOOL;&nbsp;// Secondary axis forward direction enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:12" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SLimBwd: BOOL;&nbsp;// Secondary axis reverse direction enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:13" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:13">13&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:14" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:14">14&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:15" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;GantryDiff: LINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:16" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:16">16&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:17" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:17">17&nbsp;</a></td>
            <td class="code">(* Gantry Difference Virtual Limit Switch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:18" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:18">18&nbsp;</a></td>
            <td class="code">A. Wallace 2017-2-15</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:19" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:19">19&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:20" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:20">20&nbsp;</a></td>
            <td class="code">Determines which direction is disabled due to it increasing the gantry difference.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:21" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:21">21&nbsp;</a></td>
            <td class="code">Refer to the ESD for actual conventions.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:22" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:22">22&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:23" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:23">23&nbsp;</a></td>
            <td class="code">A positive gantry error refers to a&nbsp;CCW clocked assembly:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:24" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:24">24&nbsp;</a></td>
            <td class="code">eg. for X</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:25" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:25">25&nbsp;</a></td>
            <td class="code">X1&nbsp;upstream, X2&nbsp;downstream. Primary axis is always upstream.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:26" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:26">26&nbsp;</a></td>
            <td class="code">Gantry difference >&nbsp;0&nbsp;when</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:27" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:27">27&nbsp;</a></td>
            <td class="code">X2>X1</td>
            <td class="note">
              (Issue) The reasoning in this comment block is flawed and does
              not represent the code below (which is correct).  See notes
              below.
            </td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:28" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:28">28&nbsp;</a></td>
            <td class="code">Therefore</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:29" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:29">29&nbsp;</a></td>
            <td class="code">X2&nbsp;positive direction disabled</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:30" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:30">30&nbsp;</a></td>
            <td class="code">X1&nbsp;negative direction disabled</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:31" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:32" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:32">32&nbsp;</a></td>
            <td class="code">Call before <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a>&nbsp;fb calls for the gantry axes.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:33" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:33">33&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:34" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:34">34&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:35" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:35">35&nbsp;</a></td>
            <td class="code">GantryDiff := (&nbsp;ULINT_TO_LINT(PEnc.Count) -&nbsp;ULINT_TO_LINT(PEnc.Ref) )&nbsp;- (&nbsp;ULINT_TO_LINT(SEnc.Count) -&nbsp;ULINT_TO_LINT(SEnc.Ref) );</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:36" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:36">36&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:37" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:37">37&nbsp;</a></td>
            <td class="code">IF ABS(GantryDiff) >&nbsp;GantDiffTol THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:38" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF GantryDiff <&nbsp;0&nbsp;&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:39" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PLimBwd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:40" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SLimFwd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:41" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:42" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PLimBwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:43" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SLimFwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:44" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:45" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF GantryDiff >&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:46" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PLimFwd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:47" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SLimBwd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:48" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:49" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PLimFwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:50" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SLimBwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:51" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:52" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:52">52&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:53" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;//If there is no fault, all directions are enabled</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:54" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PLimFwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:55" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PLimBwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:56" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SLimFwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:57" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SLimBwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:58" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:58">58&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:59" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:59">59&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:60" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:60">60&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_MotionStage">FB_MotionStage</a></li>
    <li><a href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a></li>
</ul>

<h3>FB_GantryDiffVirtualLimitSwitch - API Usage Requirements</h3>
<ul>
    <li>
      Properly configured primary and secondary encoders of identical
      resolution.  Gantry difference tolerance passed in.
    </li>
</ul>

<h3>FB_GantryDiffVirtualLimitSwitch - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      Primary axis must come first in the beamline coordinate system.
    </li>
    <li>
      For a gantry with axis 1 at Z1 and axis 2 at Z2 such that Z2 &gt; Z1,
      moving in the beamline coordinate system X:

      <ol>
        <li>
        The GantryDiff position delta indicates the reference-corrected position
        of master minus slave.
        </li>
        <li>
          When the error is positive, this indicates downstream axis (slave) is
          negative in X relative to the upstream (master) axis (a CCW rotation
          around Y from the nominal position). (Primary positive limit,
          secondary negative limit)
        </li>
        <li>
          When the error is negative, this indicates downstream axis (slave) is
          positive relative to the upstream (master) axis (a CW rotation around
          Y). (Primary negative limit, secondary positive limit)
        </li>
      </ol>

    <li>
      For a gantry with axis 1 at X1 and axis 2 at X2 such that X2 &gt; X1,
      moving in the beamline coordinate system Z:

      <ol>
        <li>
        The GantryDiff position delta indicates the reference-corrected position
        of master minus slave.
        </li>
        <li>
          When the error is positive, this indicates the secondary axis is
          negative in Z relative to the master axis (a CW rotation around Y
          from the nominal position).  (Primary positive limit, secondary
          negative limit).
        </li>
        <li>
          When the error is negative, this indicates the secondary axis is
          positive in Z relative to the upstream (master) axis (a CCW rotation
          around Y). (Primary negative limit, secondary positive limit)
        </li>
      </ol>

    </li>
</ul>

<h3>FB_GantryDiffVirtualLimitSwitch - Failure Modes</h3>
<ul>
    <li>
      Assuming all parameters are set appropriately, I do not see a flaw in
      the logic or potential for failure.  No floating point math is performed
      here so no NaN-related exceptions could be raised.
    </li>
</ul>

<h2 id="FB_MotionHoming">FB_MotionHoming</h2>
<img src="graphs/FB_MotionHoming.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionHoming:1" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionHoming">FB_MotionHoming</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:2" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:2">2&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:3" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:4" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:4">4&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:5" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:5">5&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:6" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:7" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:8" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:8">8&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:9" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:10" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:11" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:12" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:13" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:13">13&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:14" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:14">14&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:15" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos: MC_SetPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:16" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbJog: MC_Jog;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:17" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtExec: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:18" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ftExec: F_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:19" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine: INT := IDLE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:20" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:21" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nMoves: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:22" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bFirstDirection: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:23" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAtHome: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:24" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMove: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:25" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrCount: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:26" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInterrupted: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:27" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:27">27&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:28" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:28">28&nbsp;</a></td>
            <td class="code">VAR CONSTANT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:29" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IDLE: INT := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:30" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;NEXT_MOVE: INT := 1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:31" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;CHECK_FWD: INT := 2;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:32" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;CHECK_BWD: INT := 3;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:33" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;FINAL_MOVE: INT := 4;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:34" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;FINAL_SETPOS: INT := 5;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:35" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ERROR: INT := 6;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:36" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_STOP: INT := 7;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:37" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:37">37&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:38" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:39" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;This is a&nbsp;simpler way of disabling the soft limits that ends up being really obvious if something has gone wrong.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:40" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;If you turn the limits off/on, not only do you need to keep track of if you had soft limits set,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:41" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;but you need to always restore this properly or risk some issue.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:42" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Instead, I set position to a&nbsp;ridiculous value that can always move forward or backward.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:43" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;If this gets stuck for any reason it's very clear that something has gone wrong,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:44" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;rather than a&nbsp;silent failure of the soft limit marks.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:45" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:46" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;FWD_START: LREAL := -99999999;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:47" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;BWD_START: LREAL := &nbsp;99999999;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:48" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:48">48&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:49" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:49">49&nbsp;</a></td>
            <td class="code">fbSetPos.Options.ClearPositionLag := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:50" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:50">50&nbsp;</a></td>
            <td class="code">rtExec(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:51" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:51">51&nbsp;</a></td>
            <td class="code">ftExec(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:52" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:52">52&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:53" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:53">53&nbsp;</a></td>
            <td class="code">bError R= NOT bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:54" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:54">54&nbsp;</a></td>
            <td class="code">IF NOT bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:55" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorID := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:56" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:56">56&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:57" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:57">57&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:58" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:58">58&nbsp;</a></td>
            <td class="code">CASE stMotionStage.nHomingMode OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:59" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.LOW_LIMIT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:60" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bFirstDirection := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:61" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bAtHome := NOT stMotionStage.bLimitBackwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:62" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:63" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.HIGH_LIMIT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:64" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bFirstDirection := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:65" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bAtHome := NOT stMotionStage.bLimitForwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:66" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:67" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.HOME_VIA_LOW:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:68" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bFirstDirection := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:69" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bAtHome := stMotionStage.bHome;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:70" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:71" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.HOME_VIA_HIGH:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:72" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bFirstDirection := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:73" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:73">73&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bAtHome := stMotionStage.bHome;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:74" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:75" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.ABSOLUTE_SET:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:76" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:77" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:78" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:79" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=stMotionStage.fHomePosition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:80" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy := rtExec.Q;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:81" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := NOT rtExec.Q;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:82" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:83" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.NONE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:84" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:85" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy := rtExec.Q;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:86" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := NOT rtExec.Q;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:87" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:88" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:89" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:89">89&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:90" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:90">90&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:91" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:91">91&nbsp;</a></td>
            <td class="code">IF bMove THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:92" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:92">92&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF bBusy AND ftExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:93" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:93">93&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:94" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:94">94&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInterrupted := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:95" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:96" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;CASE nHomeStateMachine OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:97" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Wait for a&nbsp;rising edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:98" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDLE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:99" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:99">99&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:100" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrCount := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:101" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:101">101&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:102" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:103" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:103">103&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:104" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:105" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:105">105&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:106" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:107" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:107">107&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:108" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:108">108&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF rtExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:109" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:109">109&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := NEXT_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:110" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:110">110&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nMoves := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:111" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:111">111&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:112" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:112">112&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:113" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:113">113&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:114" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:114">114&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorID := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:115" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInterrupted := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:116" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:117" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Figure out whether to move forward, move backward, or give up</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:118" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;NEXT_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:119" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:120" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:120">120&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:121" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:121">121&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:122" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:122">122&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:123" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:123">123&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:124" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:125" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:125">125&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:126" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:126">126&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CASE nMoves OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:127" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:127">127&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;0:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:128" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:128">128&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bFirstDirection THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:129" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:129">129&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := CHECK_FWD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:130" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:130">130&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:131" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:131">131&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := CHECK_BWD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:132" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:132">132&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:133" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:133">133&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;1:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:134" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:134">134&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bFirstDirection THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:135" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:135">135&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := CHECK_FWD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:136" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:136">136&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:137" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:137">137&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := CHECK_BWD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:138" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:138">138&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:139" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:139">139&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:140" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:140">140&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:141" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:141">141&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:142" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:142">142&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nMoves := nMoves +&nbsp;1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:143" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:143">143&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bAtHome THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:144" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:144">144&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := FINAL_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:145" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:145">145&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:146" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:146">146&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := WAIT_STOP;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:147" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:147">147&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Move forward until we find the home signal or reach end of travel</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:148" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:148">148&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CHECK_FWD:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:149" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:149">149&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:150" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:150">150&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:151" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:151">151&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:152" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:152">152&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=FWD_START);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:153" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:153">153&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:154" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:154">154&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:155" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:155">155&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=stMotionStage.bLimitForwardEnable AND NOT bATHome,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:156" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:156">156&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:157" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:157">157&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Mode:=E_JogMode.MC_JOGMODE_CONTINOUS,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:158" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:158">158&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Velocity:=stMotionStage.stAxisParameters.fRefVeloSearch);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:159" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:159">159&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbJog.JogForward THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:160" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:160">160&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := NEXT_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:161" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:161">161&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF fbJog.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:162" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:162">162&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:163" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:163">163&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:164" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:164">164&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:165" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:165">165&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:166" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:166">166&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrCount := nErrCount +&nbsp;1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:167" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:167">167&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF nErrCount >= 3&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:168" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:168">168&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:169" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:169">169&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:170" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:170">170&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:171" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:171">171&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Move backward until we find the home signal or reach end of travel</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:172" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:172">172&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CHECK_BWD:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:173" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:173">173&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:174" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:174">174&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:175" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:175">175&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:176" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:176">176&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=BWD_START);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:177" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:177">177&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:178" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:178">178&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:179" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:179">179&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:180" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:180">180&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=stMotionStage.bLimitBackwardEnable AND NOT bATHome,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:181" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:181">181&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Mode:=E_JogMode.MC_JOGMODE_CONTINOUS,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:182" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:182">182&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Velocity:=stMotionStage.stAxisParameters.fRefVeloSearch);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:183" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:183">183&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbJog.JogBackwards THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:184" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:184">184&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := NEXT_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:185" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:185">185&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF fbJog.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:186" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:186">186&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:187" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:187">187&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:188" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:188">188&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:189" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:189">189&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:190" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:190">190&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrCount := nErrCount +&nbsp;1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:191" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:191">191&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF nErrCount >= 3&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:192" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:192">192&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:193" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:193">193&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:194" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:194">194&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:195" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:195">195&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Set position to get within soft lims, move slowly off signal</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:196" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:196">196&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;FINAL_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:197" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:197">197&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:198" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:198">198&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:199" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:199">199&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:200" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:200">200&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=stMotionStage.fHomePosition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:201" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:201">201&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bAtHome THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:202" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:202">202&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:203" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:203">203&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:204" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:204">204&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=NOT bFirstDirection,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:205" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:205">205&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=bFirstDirection,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:206" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:206">206&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Mode:=E_JogMode.MC_JOGMODE_CONTINOUS,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:207" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:207">207&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Velocity:=stMotionStage.stAxisParameters.fRefVeloSync);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:208" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:208">208&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF fbJog.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:209" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:209">209&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:210" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:210">210&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:211" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:211">211&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:212" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:212">212&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:213" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:213">213&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrCount := nErrCount +&nbsp;1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:214" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:214">214&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF nErrCount >= 3&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:215" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:215">215&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:216" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:216">216&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:217" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:217">217&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:218" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:218">218&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:219" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:219">219&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:220" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:220">220&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:221" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:221">221&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:222" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:222">222&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:223" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:223">223&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:224" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:224">224&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:225" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:225">225&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := WAIT_STOP;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:226" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:226">226&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := FINAL_SETPOS;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:227" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:227">227&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:228" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:228">228&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;FINAL_SETPOS:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:229" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:229">229&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:230" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:230">230&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:231" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:231">231&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:232" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:232">232&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=stMotionStage.fHomePosition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:233" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:233">233&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := IDLE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:234" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:234">234&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:235" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:235">235&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:236" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:236">236&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ERROR:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:237" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:237">237&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:238" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:238">238&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorID := fbJog.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:239" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:239">239&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := FINAL_SETPOS;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:240" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:240">240&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:241" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:241">241&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:242" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:242">242&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:243" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:243">243&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bInterrupted THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:244" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:244">244&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Homing interrupted';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:245" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:245">245&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:246" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:246">246&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Homing failure';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:247" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:247">247&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:248" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:248">248&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;WAIT_STOP:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:249" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:249">249&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.Axis.Status.NotMoving THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:250" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:250">250&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := nStateAfterStop;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:251" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:251">251&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:252" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:252">252&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:253" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:253">253&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:254" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:254">254&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:255" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:255">255&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a></li>
</ul>

<h3>FB_MotionHoming - State Machine</h3>

<img src="fb_motionhoming_state.dot.png" />

<h3>FB_MotionHoming - API Usage Requirements and Notes</h3>

<ul>
    <li>
      A valid, configured <a href="#DUT_MotionStage">DUT_MotionStage</a> and 
      bExecute flag are all that is required.
    </li>
    <li>
      Position lag is implicitly cleared when setting the new position.
    </li>
    <li>
      Error information is cleared when bExecute is FALSE.
    </li>
    <li>
      Per-axis <a href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a> homing modes
      are respected as set on the 
      <a href="#DUT_MotionStage">DUT_MotionStage</a>.
    </li>
</ul>

<h3>FB_MotionHoming - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      For LOW_LIMIT, DUT_MotionStage.bLimitBackwardEnable must be set or linked
      appropriately.
    </li>
    <li>
      For HIGH_LIMIT, DUT_MotionStage.bLimitForwardEnable must be set or linked
      appropriately.
    </li>
    <li>
      For HOME_VIA_LOW and HOME_VIA_HIGH, DUT_MotionStage.bHome
      must be set or linked appropriately.
    </li>
    <li>
      For ABSOLUTE_SET, an absolute encoder is assumed and will be used as-is
      for setting the current position.
    </li>
    <li>
      For NONE or other invalid settings, the block will be a no-operation.
    </li>
</ul>

<h3>FB_MotionHoming - Summary</h3>
<ul>
    <li>
      This is PCDS's custom homing implementation, replacing that supplied
      by tc_mca_std_lib.
    </li>
    <li>
      This includes a state machine to keep track of homing progress.
    </li>
    <li>
      An analysis of the state machine indicates that it does not have any
      logic errors.
    </li>
</ul>


<h2 id="FB_MotionPneumaticActuator">FB_MotionPneumaticActuator</h2>
<img src="graphs/FB_MotionPneumaticActuator.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionPneumaticActuator:1" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:1">1&nbsp;</a></td>
            <td class="code">(*This function blcok implements a&nbsp;pnuematic actuator. That can be signle or double acting by setting the ibSingleCntrl accordingly*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:2" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:2">2&nbsp;</a></td>
            <td class="code">(* with double acting ibCntrlHold signal should be false, while with single acting the signal should be true*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:3" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:3">3&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionPneumaticActuator">FB_MotionPneumaticActuator</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:4" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:4">4&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:5" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*EPS Interlock Bits*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:6" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibInsertOK: BOOL;&nbsp;(*Actuator can be Inserted*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:7" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibRetractOK: BOOL;&nbsp;(*ACtuator can be retracted*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:8" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibPMPS_OK:BOOL;&nbsp;(*to be linked the Arbiter bit*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:9" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibSingleCntrl:BOOL;(* TRUE if Actuator requires one Output signal to be activated, FALSE if its double acting i.e two outputs are required*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:10" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibCntrlHold:BOOL;&nbsp;(* Control Signal must retain its value, must be TRUE in the case of single acting*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:11" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibOverrideInterlock:BOOL;&nbsp;(*if true interlocks are ignored*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:12" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Reset fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:13" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:14" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;pv: FF_Reset</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:15" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:16" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:17" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:17">17&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:18" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:18">18&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:19" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:20" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;pv:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:21" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:22" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator  &nbsp;&nbsp;: &nbsp;&nbsp;&nbsp;<a class="coderef" href="#DUT_MotionPneumaticActuator">DUT_MotionPneumaticActuator</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:23" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:24" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: MPS_OK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:25" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM FALSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:26" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM TRUE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:27" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: DESC TRUE if MPS signal is OK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:28" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:29" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;xMPS_OK:BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:30" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:30">30&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:31" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:31">31&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:32" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO  &nbsp;&nbsp;: &nbsp;&nbsp;&nbsp;FB_HardwareFFOutput;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:33" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:33">33&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:34" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:34">34&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:35" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// PMPS</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:36" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFF  &nbsp;&nbsp;: &nbsp;&nbsp;&nbsp;FB_FastFault :=(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:37" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_DevName := 'MPA',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:38" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_Desc := 'Fault occurs when the device is moving',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:39" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode := 10#1010);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:40" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:40">40&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:41" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*Init*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:42" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;xFirstPass  &nbsp;&nbsp;: &nbsp;&nbsp;&nbsp;BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:43" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFSInit  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;: &nbsp;&nbsp;&nbsp;R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:44" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:44">44&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:45" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(* Timeouts*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:46" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tTimeOutDuration: TIME:= T#10S;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:47" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tInserttimeout: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:48" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tRetracttimeout:TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:49" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*Limit switch latch timer*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:50" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tLimitSwitchLatchDuration: TIME:=T#1S;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:51" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tInsertLimitSwitch:TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:52" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tRetractLimitSwitch:TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:53" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:53">53&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:54" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*Logging*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:55" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbLogger : FB_LogMessage := (eSubsystem:=E_SubSystem.MOTION);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:56" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ePrevState : <a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:57" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tAction : R_TRIG;&nbsp;// Primary action of this device (Insert_DO, Retract_DO, etc.)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:58" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tOverrideActivated : R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:59" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:59">59&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:60" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*IO*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:61" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xInsertedLS  &nbsp;&nbsp;AT%I*: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:62" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xRetractedLS  &nbsp;&nbsp;AT%I*: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:63" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;q_xInsert_DO  &nbsp;&nbsp;AT%Q*: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:64" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;q_xRetract_DO  &nbsp;&nbsp;AT%Q*: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:65" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:65">65&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:66" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:66">66&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:67" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:67">67&nbsp;</a></td>
            <td class="code">(*Initialize*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:68" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:68">68&nbsp;</a></td>
            <td class="code">fbFSInit( CLK := TRUE, Q&nbsp;=>&nbsp;xFirstPass);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:69" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:69">69&nbsp;</a></td>
            <td class="code">IF xFirstPass THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:70" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState := <a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INVALID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:71" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bRetract_SW := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:72" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bInsert_SW := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:73" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:73">73&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:74" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:74">74&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:75" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:75">75&nbsp;</a></td>
            <td class="code">(*Soft IO Mapping to EPICS PVs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:76" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:76">76&nbsp;</a></td>
            <td class="code">ACT_IO();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:77" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:77">77&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:78" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:78">78&nbsp;</a></td>
            <td class="code">(* Manage States*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:79" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:79">79&nbsp;</a></td>
            <td class="code">IF stPneumaticActuator.i_bInLimitSwitch AND &nbsp;stPneumaticActuator.i_bOutLimitSwitch THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:80" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState:=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INVALID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:81" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:81">81&nbsp;</a></td>
            <td class="code">ELSIF NOT stPneumaticActuator.i_bInLimitSwitch AND stPneumaticActuator.i_bOutLimitSwitch THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:82" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState:=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.RETRACTED;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:83" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:83">83&nbsp;</a></td>
            <td class="code">ELSIF stPneumaticActuator.i_bInLimitSwitch AND NOT stPneumaticActuator.i_bOutLimitSwitch THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:84" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState:=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INSERTED;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:85" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:85">85&nbsp;</a></td>
            <td class="code">ELSIF NOT stPneumaticActuator.i_bInLimitSwitch AND NOT stPneumaticActuator.i_bOutLimitSwitch THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:86" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState:=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.MOVING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:87" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:87">87&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:88" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState:=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INVALID&nbsp;;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:89" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:89">89&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:90" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:90">90&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:91" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:91">91&nbsp;</a></td>
            <td class="code">(*Set the Done/Busy signal*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:92" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:92">92&nbsp;</a></td>
            <td class="code">stPneumaticActuator.bDone := (stPneumaticActuator.bRetract_SW AND stPneumaticActuator.eState=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.RETRACTED)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:93" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:93">93&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;OR (stPneumaticActuator.bInsert_SW AND stPneumaticActuator.eState=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INSERTED);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:94" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:94">94&nbsp;</a></td>
            <td class="code">stPneumaticActuator.bBusy := (stPneumaticActuator.bRetract_SW AND stPneumaticActuator.eState<><a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.RETRACTED)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:95" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;OR (stPneumaticActuator.bInsert_SW AND stPneumaticActuator.eState<><a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INSERTED);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:96" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:96">96&nbsp;</a></td>
            <td class="code">(*MPS FAULT*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:97" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:97">97&nbsp;</a></td>
            <td class="code">(* MPS Faults when the actuator is in motion*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:98" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:98">98&nbsp;</a></td>
            <td class="code">xMPS_OK := (stPneumaticActuator.eState=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.RETRACTED) OR (stPneumaticActuator.eState=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INSERTED);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:99" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:99">99&nbsp;</a></td>
            <td class="code">(*PMPS PERMISSION*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:100" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:100">100&nbsp;</a></td>
            <td class="code">// yet to be implemented</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:101" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:101">101&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:102" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:102">102&nbsp;</a></td>
            <td class="code">(* Can't have bRetract_SW and &nbsp;bInsert_SW both be true*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:103" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:103">103&nbsp;</a></td>
            <td class="code">If (stPneumaticActuator.bRetract_SW) AND (stPneumaticActuator.bInsert_SW) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:104" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bRetract_SW := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:105" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:105">105&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bInsert_SW := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:106" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:106">106&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:107" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:107">107&nbsp;</a></td>
            <td class="code">//Redundant??</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:108" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:108">108&nbsp;</a></td>
            <td class="code">(*Check if both digital outputs active at the same time, and clear all*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:109" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:109">109&nbsp;</a></td>
            <td class="code">IF stPneumaticActuator.q_bInsert THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:110" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:110">110&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.q_bRetract := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:111" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:111">111&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bRetract_SW:= FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:112" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:112">112&nbsp;</a></td>
            <td class="code">END_IF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:113" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:113">113&nbsp;</a></td>
            <td class="code">IF stPneumaticActuator.q_bRetract THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:114" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:114">114&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.q_bInsert := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:115" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bInsert_SW:= FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:116" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:116">116&nbsp;</a></td>
            <td class="code">END_IF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:117" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:117">117&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:118" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:118">118&nbsp;</a></td>
            <td class="code">(*Actuate the device*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:119" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:119">119&nbsp;</a></td>
            <td class="code">stPneumaticActuator.q_bRetract := stPneumaticActuator.bRetractOK AND stPneumaticActuator.bRetract_SW AND NOT stPneumaticActuator.bInsert_SW&nbsp;;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:120" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:120">120&nbsp;</a></td>
            <td class="code">stPneumaticActuator.q_bInsert := stPneumaticActuator.bInsertOK AND stPneumaticActuator.bInsert_SW AND NOT stPneumaticActuator.bRetract_SW&nbsp;;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:121" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:121">121&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:122" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:122">122&nbsp;</a></td>
            <td class="code">(*Reset the Control signal when command has been executed and give time to ensure the actuator is fully seated in either direction*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:123" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:123">123&nbsp;</a></td>
            <td class="code">IF (NOT ibSingleCntrl AND NOT ibCntrlHold) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:124" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;IF (stPneumaticActuator.bRetract_SW AND stPneumaticActuator.i_bOutLimitSwitch AND tRetractLimitSwitch.Q )&nbsp;THEN stPneumaticActuator.q_bRetract := FALSE;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:125" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:125">125&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;IF (stPneumaticActuator.bInsert_SW AND stPneumaticActuator.i_bInLimitSwitch AND tInsertLimitSwitch.Q) THEN stPneumaticActuator.q_bInsert := FALSE;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:126" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:126">126&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:127" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:127">127&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:128" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:128">128&nbsp;</a></td>
            <td class="code">(*Timers*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:129" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:129">129&nbsp;</a></td>
            <td class="code">tInserttimeout(IN:= stPneumaticActuator.q_bInsert, PT := tTimeOutDuration );</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:130" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:130">130&nbsp;</a></td>
            <td class="code">tRetracttimeout(IN:= stPneumaticActuator.q_bRetract, PT := tTimeOutDuration);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:131" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:131">131&nbsp;</a></td>
            <td class="code">tInsertLimitSwitch(IN:= stPneumaticActuator.i_bInLimitSwitch, PT := tLimitSwitchLatchDuration);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:132" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:132">132&nbsp;</a></td>
            <td class="code">tRetractLimitSwitch(IN:= stPneumaticActuator.i_bOutLimitSwitch, PT := tLimitSwitchLatchDuration);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:133" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:133">133&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:134" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:134">134&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:135" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:135">135&nbsp;</a></td>
            <td class="code">///Check moving postion timout</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:136" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:136">136&nbsp;</a></td>
            <td class="code">IF NOT stPneumaticActuator.i_bInLimitSwitch AND tInserttimeout.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:137" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:137">137&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:138" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:138">138&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.sErrorMessage:= 'Actuator insert timeout';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:139" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:139">139&nbsp;</a></td>
            <td class="code">ELSIF NOT stPneumaticActuator.i_bOutLimitSwitch AND tRetracttimeout.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:140" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:140">140&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:141" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:141">141&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.sErrorMessage:= 'Actuator retract timeout';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:142" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:142">142&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:143" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:143">143&nbsp;</a></td>
            <td class="code">// Reset error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:144" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:144">144&nbsp;</a></td>
            <td class="code">stPneumaticActuator.bError R= stPneumaticActuator.bReset;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:145" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:145">145&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:146" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:146">146&nbsp;</a></td>
            <td class="code">(*FAST FAULT*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:147" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:147">147&nbsp;</a></td>
            <td class="code">fbFF(i_xOK := xMPS_OK,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:148" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:148">148&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xReset := i_xReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:149" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:149">149&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := io_fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:150" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:150">150&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:151" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:151">151&nbsp;</a></td>
            <td class="code">(*Soft IO Mapping to Epics pvs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:152" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:152">152&nbsp;</a></td>
            <td class="code">ACT_IO();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:153" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:153">153&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:154" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:154">154&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:155" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:155">155&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> ACT_IO:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:156" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:156">156&nbsp;</a></td>
            <td class="code">(*Inputs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:157" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:157">157&nbsp;</a></td>
            <td class="code">stPneumaticActuator.i_bInLimitSwitch := &nbsp;i_xInsertedLS;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:158" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:158">158&nbsp;</a></td>
            <td class="code">stPneumaticActuator.i_bOutLimitSwitch := i_xRetractedLS;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:159" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:159">159&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:160" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:160">160&nbsp;</a></td>
            <td class="code">(*outputs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:161" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:161">161&nbsp;</a></td>
            <td class="code">q_xInsert_DO:=stPneumaticActuator.q_bInsert;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:162" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:162">162&nbsp;</a></td>
            <td class="code">q_xRetract_DO:=stPneumaticActuator.q_bRetract;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:163" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:163">163&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:164" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:164">164&nbsp;</a></td>
            <td class="code">(*EPICS*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:165" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:165">165&nbsp;</a></td>
            <td class="code">stPneumaticActuator.bRetractOK := ibRetractOK;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:166" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:166">166&nbsp;</a></td>
            <td class="code">stPneumaticActuator.bInsertOK := ibInsertOK;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:167" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:167">167&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:168" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:168">168&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> ACT_Logger:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:169" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:169">169&nbsp;</a></td>
            <td class="code">// Log Valve timeouts</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:170" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:170">170&nbsp;</a></td>
            <td class="code">IF (tInserttimeout.Q OR tRetracttimeout.Q) THEN fbLogger(sMsg:=stPneumaticActuator.sErrorMessage, eSevr:=TcEventSeverity.Warning);&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:171" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:171">171&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:172" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:172">172&nbsp;</a></td>
            <td class="code">// Log Actuator commands</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:173" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:173">173&nbsp;</a></td>
            <td class="code">// Log valve open</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:174" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:174">174&nbsp;</a></td>
            <td class="code">tAction(CLK:= (stPneumaticActuator.q_bRetract OR stPneumaticActuator.q_bInsert));</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:175" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:175">175&nbsp;</a></td>
            <td class="code">IF tAction.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:176" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:176">176&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;IF(stPneumaticActuator.q_bRetract) THEN fbLogger(sMsg:='Actuator commanded retract', eSevr:=TcEventSeverity.Info);&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:177" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:177">177&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;IF(stPneumaticActuator.q_bInsert) THEN fbLogger(sMsg:='Actuator commanded insert', eSevr:=TcEventSeverity.Info);&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:178" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:178">178&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:179" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:179">179&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:180" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:180">180&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:181" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:181">181&nbsp;</a></td>
            <td class="code">// State Logging</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:182" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:182">182&nbsp;</a></td>
            <td class="code">IF ePrevState <>&nbsp;stPneumaticActuator.eState THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:183" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:183">183&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CASE stPneumaticActuator.eState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:184" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:184">184&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INVALID:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:185" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:185">185&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbLogger(sMsg:='Actuator invalid position.', eSevr:=TcEventSeverity.Critical);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:186" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:186">186&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.MOVING:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:187" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:187">187&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbLogger(sMsg:='Actuator moving', eSevr:=TcEventSeverity.Warning);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:188" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:188">188&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.RETRACTED:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:189" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:189">189&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbLogger(sMsg:='Actuator Retracted.', eSevr:=TcEventSeverity.Info);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:190" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:190">190&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INSERTED:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:191" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:191">191&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbLogger(sMsg:='Actuator Inserted.', eSevr:=TcEventSeverity.Info);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:192" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:192">192&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:193" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:193">193&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ePrevState := stPneumaticActuator.eState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:194" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:194">194&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:195" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:195">195&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionPneumaticActuator">DUT_MotionPneumaticActuator</a></li>
    <li><a href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a></li>
</ul>

<h3>FB_MotionPneumaticActuator - API Usage Requirements</h3>
<ul>
    <li>
      This wraps <a href="#DUT_MotionPneumaticActuator">DUT_MotionPneumaticActuator</a>
      and associates a fast-fault output (FB_HardwareFFOutput) as io_fbFFHWO.
    </li>
    <li>
      It requires the following to be set as inputs:
      <ul>
        <li>ibInsertOK: TRUE if the actuator can be inserted</li>
        <li>ibRetractOK: TRUE if the actuator can be retracted</li>
        <li>ibPMPS_OK: TRUE if PMPS says motion is OK (link to Arbiter bit)</li>
        <li>ibSingleCntrl: TRUE if a single-acting (single output) actuator or FALSE if double-acting (two output)</li>
        <li>ibCntrlHold: control signal should be held in place (required to be TRUE for single-acting)</li>
        <li>ibOverrideInterlock: TRUE if interlocks are to be ignored</li>
        <li>i_xReset: TRUE if the block should be reset</li>
      </ul>
    </li>
    <li>
      It requires the following to be linked appropriately:
      <ul>
        <li>i_xInsertedLS: inserted limit switch (TRUE if hit)</li>
        <li>i_xRetractedLS: retracted limit switch (TRUE if hit)</li>
        <li>q_xInsert_DO: digital output to insert axis (TRUE if to be inserted; active high)</li>
        <li>q_xRetract_DO: digital output to retract axis (TRUE if to be retracted; active high)</li>
      </ul>
    </li>
    <li>
      This block should have a pytmc pragma to expose its FF_Reset to EPICS and
      its provided DUT_MotionPneumaticActuator information.
    </li>
</ul>

<h3>FB_MotionPneumaticActuator - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      API requirements are followed as above.
    </li>
    <li>
      Logging system is pre-configured appropriately for messages to propagate
      to central logger.  Each state change will result in a log message
      of appropriate severity.  An expected state change not happening with in
      a timeout (tTimeOutDuration, 10 seconds) will similarly be flagged with a
      warning.
    </li>
    <li>
      The registered type code 0x1010 is known globally as "device is moving".
    </li>
    <li>
      At the start, stPneumaticActuator will be at an INVALID state.
    </li>
    <li>
      The internal DUT_MotionPneumaticActuator will be used to send data back
      and forth from EPICS to the pneumatic control/readback.  This is
      performed in the ACT_IO action.  Clients should modify this structure
      in order to actuate a change of state.
    </li>
</ul>

<h3>FB_MotionPneumaticActuator - Failure Modes</h3>
<ul>
    <li>
      There are sufficient checks on bRetract_SW and bInsert_SW (to a degree
      of redundancy indicated by comments in the code) that incorrect user
      input should not be able to cause a failure here.  The MPS indicator
      is restrictive enough to only indicate an OK status when at a limit
      switch.
    </li>
</ul>

<h3>FB_MotionPneumaticActuator - Summary</h3>
<ul>
    <li>
      This function block is a self-contained and easy-to-use pneumatic
      actuator interface - at least with some knowledge of pragmas, linking,
      and pneumatic devices, that is.
    </li>
</ul>


<h2 id="FB_MotionRequest">FB_MotionRequest</h2>
<img src="graphs/FB_MotionRequest.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionRequest:1" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionRequest">FB_MotionRequest</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:2" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:3" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Request a move from an axis controlled via EPICS using <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:4" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This exists to manage situations where different bits of code may need to move the same motor.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:5" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;With just the <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>/<a class="coderef" href="#FB_MotionStage">FB_MotionStage</a>&nbsp;setup it is possible for two function blocks to</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:6" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fight with and interfere with each other and with the EPICS commands.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:7" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:7">7&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:8" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:8">8&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:9" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Motor to move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:10" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:11" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:12" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:12">12&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:13" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Start move on rising edge, stop move on falling edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:14" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:15" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Reset errors on rising edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:16" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:17" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Define behavior for when the motor is already moving</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:18" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumMotionRequest: <a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>&nbsp;:= <a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.WAIT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:19" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Goal position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:20" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPos: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:21" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Move velocity</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:22" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVel: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:23" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Optional acceleration</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:24" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fAcc: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:25" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Optional deceleration</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:26" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fDec: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:27" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:27">27&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:28" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:28">28&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:29" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// True if in error state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:30" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:31" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Error code</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:32" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:33" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// What the error code means</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:34" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage: STRING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:35" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, we are moving the motor</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:36" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:37" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, we are not moving the motor and our most recent move was successful</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:38" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:39" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:39">39&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:40" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:40">40&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:41" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtExec: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:42" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ftExec: F_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:43" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtReset: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:44" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ftBusy: F_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:45" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState: UINT := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:46" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMyMove: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:47" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bCausedError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:48" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:48">48&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:49" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:49">49&nbsp;</a></td>
            <td class="code">// Define local constants for our state machine states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:50" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:50">50&nbsp;</a></td>
            <td class="code">VAR CONSTANT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:51" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;INIT: UINT := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:52" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_EXEC: UINT := 1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:53" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PICK_REQUEST: UINT := 2;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:54" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_OTHER_MOVE: UINT := 3;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:55" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;STOP_OTHER_MOVE: UINT := 4;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:56" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;START_MOVE: UINT := 5;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:57" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_MY_MOVE: UINT := 6;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:58" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;STOP_MY_MOVE: UINT := 7;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:59" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;DONE_MOVING: UINT := 8;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:60" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ERROR: UINT := 9;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:61" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:61">61&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:62" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:62">62&nbsp;</a></td>
            <td class="code">rtExec(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:63" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:63">63&nbsp;</a></td>
            <td class="code">ftExec(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:64" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:64">64&nbsp;</a></td>
            <td class="code">rtReset(CLK:=bReset);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:65" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:65">65&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:66" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:66">66&nbsp;</a></td>
            <td class="code">// Go back to INIT state on reset</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:67" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:67">67&nbsp;</a></td>
            <td class="code">IF rtReset.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:68" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState := INIT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:69" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bReset := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:70" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:70">70&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:71" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:71">71&nbsp;</a></td>
            <td class="code">IF rtExec.Q OR ftExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:72" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:73" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:73">73&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:74" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:74">74&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:75" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:75">75&nbsp;</a></td>
            <td class="code">CASE nState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:76" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Start by setting everything to a&nbsp;known value</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:77" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;INIT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:78" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := WAIT_EXEC;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:79" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:80" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage := '';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:81" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:82" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bCausedError := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:83" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Normal "waiting for move command" state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:84" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_EXEC:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:85" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMyMove := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:86" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Looking for a&nbsp;rising edge on bExecute</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:87" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF rtExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:88" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:89" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:89">89&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := PICK_REQUEST;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:90" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:90">90&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:91" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:91">91&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Decide how to handle the request</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:92" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:92">92&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PICK_REQUEST:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:93" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:93">93&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:94" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:94">94&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CASE enumMotionRequest OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:95" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.WAIT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:96" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := WAIT_OTHER_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:97" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.INTERRUPT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:98" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := STOP_OTHER_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:99" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:99">99&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.ABORT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:100" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:101" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:101">101&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:102" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId := 16#7900;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:103" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:103">103&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:104" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:105" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:105">105&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := START_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:106" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:107" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:107">107&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Watch the other move, then see if it's our turn</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:108" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:108">108&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_OTHER_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:109" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:109">109&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT stMotionStage.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:110" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:110">110&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Try to pick request again next cycle once the move is over</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:111" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:111">111&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := PICK_REQUEST;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:112" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:112">112&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:113" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:113">113&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Interrupt the other move, then go to start ours</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:114" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:114">114&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;STOP_OTHER_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:115" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:116" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT stMotionStage.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:117" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := START_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:118" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:119" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Set the correct values on <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>&nbsp;to start a&nbsp;new absolute move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:120" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:120">120&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;START_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:121" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:121">121&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMyMove := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:122" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:122">122&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:123" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:123">123&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nCommand := <a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.MOVE_ABSOLUTE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:124" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.fPosition := fPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:125" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:125">125&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.fVelocity := fVel;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:126" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:126">126&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.fAcceleration := fAcc;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:127" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:127">127&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.fDeceleration := fDec;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:128" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:128">128&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := WAIT_MY_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:129" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:129">129&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Watch our ongoing move, look for the move to end or requests to stop the move from this FB</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:130" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:130">130&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_MY_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:131" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:131">131&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ftBusy(CLK:=stMotionStage.bBusy);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:132" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:132">132&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF ftBusy.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:133" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:133">133&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := DONE_MOVING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:134" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:134">134&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:135" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:135">135&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Implement stop on falling trigger</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:136" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:136">136&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF ftExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:137" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:137">137&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := STOP_MY_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:138" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:138">138&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:139" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:139">139&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Request a&nbsp;stop and wait for it to happen</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:140" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:140">140&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;STOP_MY_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:141" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:141">141&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:142" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:142">142&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT stMotionStage.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:143" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:143">143&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := DONE_MOVING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:144" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:144">144&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:145" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:145">145&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Pick out the bDone state and return to waiting</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:146" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:146">146&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;DONE_MOVING:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:147" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:147">147&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := stMotionStage.bDone;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:148" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:148">148&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := WAIT_EXEC;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:149" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:149">149&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Lock us into the error state until the FB is reset</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:150" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:150">150&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ERROR:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:151" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:151">151&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMyMove := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:152" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:152">152&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:153" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:153">153&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:154" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:154">154&nbsp;</a></td>
            <td class="code">// Transition to the ERROR state if applicable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:155" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:155">155&nbsp;</a></td>
            <td class="code">IF bMyMove AND stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:156" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:156">156&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:157" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:157">157&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:158" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:158">158&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId := stMotionStage.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:159" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:159">159&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bCausedError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:160" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:160">160&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:161" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:161">161&nbsp;</a></td>
            <td class="code">sErrorMessage := <a class="coderef" href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a>(nErrorId := nErrorId);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:162" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:162">162&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:163" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:163">163&nbsp;</a></td>
            <td class="code">CASE nState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:164" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:164">164&nbsp;</a></td>
            <td class="code">INIT, WAIT_EXEC, ERROR:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:165" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:165">165&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:166" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:166">166&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:167" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:167">167&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:168" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:168">168&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:169" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:169">169&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:170" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:170">170&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a></li>
    <li><a href="#ENUM_MotionRequest">ENUM_MotionRequest</a></li>
    <li><a href="#FB_MotionStage">FB_MotionStage</a></li>
    <li><a href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a></li>
</ul>

<h3>FB_MotionRequest - State Machine</h3>

<img src="fb_motion_request.dot.png" />

<h3>FB_MotionRequest - API Usage Requirements</h3>

<ul>
    <li>
      A valid, configured <a href="#DUT_MotionStage">DUT_MotionStage</a> is
      the primary requirement.  Motion requests should be specified in
      <span class="code">enumMotionRequest</span>, with relevant motion
      details set in fPos (the target position), fVel (motion velocity),
      fAcc (acceleration), and fDec (deceleration).
    </li>
    <li>
      An edge-sensitive <span class="code">bExecute</span> will cause motion on
      a rising edge, and stop motion on a falling edge.
    </li>
    <li>
      fAcc and fDec are optional, with the NC-defined acceleration parameters
      used otherwise.
    </li>
    <li>
      Outputs to monitor include: <span class="code">bError</span> (TRUE if
      errored) with a corresponding error identifier 
      <span class="code">nErrorId</span> and message 
      <span class="code">sErrorMessage</span>; bBusy and bDone, the latter
      indicating a successfully completed motion request (ony set in the
      DONE_MOVING state).
    </li>
    <li>
      At any point, bReset can reset the state machine to INIT, and reset the
      stMotionStage as well.
    </li>
</ul>

<h3>FB_MotionRequest - Summary</h3>
<ul>
    <li>
      The outer FB_MotionStage does the heavy lifting. This block only needs
      to coordinate requests sent through it, which it does effectively
      through its state machine.
    </li>
</ul>


<h2 id="FB_MotionStage">FB_MotionStage</h2>
<img src="graphs/FB_MotionStage.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionStage:1" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:2" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:3" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Default implementation for PLC behavior when motor IOC asks for a&nbsp;move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:4" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This can be extended or replaced in your PLC project if you want</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:5" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;non-default behavior to arise from the motor record processing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:6" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:6">6&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:7" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:7">7&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:8" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:9" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:9">9&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:10" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:10">10&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:11" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbDriveVirtual: <a class="coderef" href="#FB_DriveVirtual">FB_DriveVirtual</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:12" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbMotionHome: <a class="coderef" href="#FB_MotionHoming">FB_MotionHoming</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:13" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSaveRestore: <a class="coderef" href="#FB_EncSaveRestore">FB_EncSaveRestore</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:14" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:15" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecMove: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:16" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecHome: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:17" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bFwdHit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:18" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBwdHit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:19" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ftExec: F_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:20" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtExec: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:21" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtUserExec: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:22" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTarget: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:23" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtHomed: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:24" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSetEnables: <a class="coderef" href="#FB_SetEnables">FB_SetEnables</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:25" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bPosGoal: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:26" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNegGoal: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:27" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbEncoderValue: <a class="coderef" href="#FB_EncoderValue">FB_EncoderValue</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:28" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbNCParams: <a class="coderef" href="#FB_MotionStageNCParams">FB_MotionStageNCParams</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:29" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNewMoveReq: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:30" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bPrepareDisable: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:31" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMoveCmd: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:32" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtMoveCmdShortcut: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:33" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtHomeCmdShortcut: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:34" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:34">34&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:35" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:35">35&nbsp;</a></td>
            <td class="code">// Start with an accurate status</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:36" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:36">36&nbsp;</a></td>
            <td class="code">stMotionStage.Axis.ReadStatus();</td>
            <td class="note">See also <a href="https://infosys.beckhoff.com/english.php?content=../content/1033/tcplclib_tc2_mc2/70132363.html">NC axis documentation</a></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:37" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:37">37&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:38" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:38">38&nbsp;</a></td>
            <td class="code">// Check for the plc shortcut commands</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:39" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:39">39&nbsp;</a></td>
            <td class="code">// Used for testing or to circumvent motor record issues</td>
            <td class="note">These are accessible from EPICS (PLC:bMoveCmd, PLC:bHomeCmd})</td>
        </tr>
        <tr>
            <td id="FB_MotionStage:40" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:40">40&nbsp;</a></td>
            <td class="code">rtMoveCmdShortcut(CLK:=stMotionStage.bMoveCmd);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:41" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:41">41&nbsp;</a></td>
            <td class="code">rtHomeCmdShortcut(CLK:=stMotionStage.bHomeCmd);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:42" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:42">42&nbsp;</a></td>
            <td class="code">// Execute on rising edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:43" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:43">43&nbsp;</a></td>
            <td class="code">IF rtMoveCmdShortcut.Q AND NOT stMotionStage.bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:44" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:45" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nCommand := <a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.MOVE_ABSOLUTE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:46" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:46">46&nbsp;</a></td>
            <td class="code">ELSIF rtHomeCmdShortcut.Q AND NOT stMotionStage.bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:47" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:48" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nCommand := <a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.HOME;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:49" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:49">49&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:50" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:50">50&nbsp;</a></td>
            <td class="code">// Always reset, even if not rising edge, so command can be issued again</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:51" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:51">51&nbsp;</a></td>
            <td class="code">IF stMotionStage.bMoveCmd OR stMotionStage.bHomeCmd THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:52" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bMoveCmd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:53" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bHomeCmd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:54" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:54">54&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:55" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:55">55&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:56" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:56">56&nbsp;</a></td>
            <td class="code">// Automatically fill the correct nCmdData for homing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:57" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:57">57&nbsp;</a></td>
            <td class="code">IF stMotionStage.nCommand =&nbsp;<a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.HOME THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:58" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nCmdData := stMotionStage.nHomingMode;</td>
            <td class="note">This is a requirement of FB_DriveVirtual to set the homing mode; which we intercept here now.</td>
        </tr>
        <tr>
            <td id="FB_MotionStage:59" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:59">59&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:60" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:60">60&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:61" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:61">61&nbsp;</a></td>
            <td class="code">// Check if the command wants to cause a&nbsp;move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:62" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:62">62&nbsp;</a></td>
            <td class="code">bMoveCmd R= stMotionStage.nCmdData =&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.ABSOLUTE_SET;</td>
            <td class="note">
              nCmdData is used for other purposes in FB_DriveVirtual, such as
              for fbGearInDyn to set the gear ratio.  ABSOLUTE_SET and NONE
              could overlap with values used for that.  However, the set line
              below removes this possibility.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:63" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:63">63&nbsp;</a></td>
            <td class="code">bMoveCmd R= stMotionStage.nCmdData =&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.NONE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:64" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:64">64&nbsp;</a></td>
            <td class="code">bMoveCmd S= stMotionStage.nCommand <>&nbsp;<a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.HOME;</td>
            <td class="note">
              The intent here is:<br/>
              Reset bMoveCmd if nCmdData is ABSOLUTE_SET/NONE<br/>
              Set bMoveCmd if the requested command is not HOME.<br/>
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:65" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:65">65&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:66" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:66">66&nbsp;</a></td>
            <td class="code">// Handle main execs</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:67" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:67">67&nbsp;</a></td>
            <td class="code">rtUserExec(CLK := stMotionStage.bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:68" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:68">68&nbsp;</a></td>
            <td class="code">bNewMoveReq S= rtUserExec.Q AND bMoveCmd;</td>
            <td class="note">
              A new move request if the user requested a motion and we have an
              actionable move command.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:69" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:69">69&nbsp;</a></td>
            <td class="code">bNewMoveReq R= NOT stMotionStage.bExecute;</td>
            <td class="note">
              If the motion stage isn't executing, clear the new move request.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:70" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:70">70&nbsp;</a></td>
            <td class="code">bPrepareDisable R= bNewMoveReq;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:71" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:71">71&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:72" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:72">72&nbsp;</a></td>
            <td class="code">bPosGoal := stMotionStage.stAxisStatus.fActPosition <&nbsp;stMotionStage.fPosition;</td>
            <td class="note">Determine the direction of the goal (positive or negative). (NaN)</td>
        </tr>
        <tr>
            <td id="FB_MotionStage:73" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:73">73&nbsp;</a></td>
            <td class="code">bNegGoal := stMotionStage.stAxisStatus.fActPosition &gt;&nbsp;stMotionStage.fPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:74" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:74">74&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:75" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:75">75&nbsp;</a></td>
            <td class="code">// Moves are automatically allowed if no safety hooks. Otherwise, some other code will set this.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:76" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:76">76&nbsp;</a></td>
            <td class="code">stMotionStage.bSafetyReady S= stMotionStage.bPowerSelf;</td>
            <td class="note">
              If the motion stage is to use its internal MC_Power, set bSafetyReady,
              otherwise rely on external means.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:77" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:77">77&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:78" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:78">78&nbsp;</a></td>
            <td class="code">// Handle auto-enable timing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:79" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:79">79&nbsp;</a></td>
            <td class="code">CASE stMotionStage.nEnableMode OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:80" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a>.ALWAYS:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:81" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable := TRUE;</td>
            <td class="note">
              (Question) Why not bSafetyReady like the others?
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:82" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a>.DURING_MOTION:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:83" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bNewMoveReq THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:84" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.nCommand =&nbsp;<a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.HOME THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:85" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable := stMotionStage.bSafetyReady;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:86" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF bPosGoal THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:87" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.bAllForwardEnable THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:88" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable S= stMotionStage.bSafetyReady;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:89" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:89">89&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF NOT stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:90" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:90">90&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Not an error, just a&nbsp;warning</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:91" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:91">91&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := 'Cannot move past positive limit.';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:92" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:92">92&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:93" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:93">93&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:94" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:94">94&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF bNegGoal THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:95" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.bAllBackwardEnable THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:96" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable S= stMotionStage.bSafetyReady;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:97" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF NOT stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:98" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Not an error, just a&nbsp;warning</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:99" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:99">99&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := 'Cannot move past negative limit.';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:100" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:101" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:101">101&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:102" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:103" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:103">103&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Super rare condition where we asked for a&nbsp;move to exactly the same floating point we're already at</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:104" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable S= stMotionStage.bSafetyReady;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:105" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:105">105&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:106" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.bEnable OR stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:107" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:107">107&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bNewMoveReq := FALSE;</td>
            <td class="note">
              Clear the "new move request" if we successfully enabled the
              motion stage above, or if it errored out otherwise.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:108" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:108">108&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:109" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:109">109&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:110" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:110">110&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:111" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:111">111&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:112" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:112">112&nbsp;</a></td>
            <td class="code">// Update all enable booleans</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:113" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:113">113&nbsp;</a></td>
            <td class="code">fbSetEnables(stMotionStage:=stMotionStage);</td>
            <td class="note">
              Sets <span class="code">bAllForwardEnable</span>, 
              <span class="code">bAllBackwardEnable</span>,
              <span class="code">bAllEnable</span> based on
              <span class="code">bLimit*Enable</span>, 
              <span class="code">bGantry*Enable</span>,
              <span class="code">bEnable</span>, 
              <span class="code">bHardwareEnable</span>, and 
              <span class="code">bUserEnable</span>.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:114" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:114">114&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:115" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:115">115&nbsp;</a></td>
            <td class="code">IF stMotionStage.stAxisStatus.bBusy AND NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:116" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Wait for the previous move to end</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:117" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := FALSE;</td>
            <td class="note">
              (Issue - to inquire) This is redundant and unnecessary - unless
              the above line was meant to read 
              <span class="code">IF stMotionStage.stAxisStatus.bBusy AND bExecute THEN</span>?
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:118" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:118">118&nbsp;</a></td>
            <td class="code">ELSIF bMoveCmd THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:119" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Do not start the move until we have power and the safety system says it is OK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:120" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:120">120&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := stMotionStage.bExecute AND stMotionStage.bAllEnable AND stMotionStage.bEnableDone AND stMotionStage.bSafetyReady;</td>
            <td class="note">
              
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:121" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:121">121&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note">
              Otherwise reflect the old status.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:122" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:122">122&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := stMotionStage.bExecute;</td>
            <td class="note">
              Otherwise reflect the old status.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:123" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:123">123&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:124" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:124">124&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:125" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:125">125&nbsp;</a></td>
            <td class="code">IF bExecute AND NOT stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:126" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:126">126&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Reset local warnings if things are going well</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:127" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:127">127&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := '';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:128" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:128">128&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:129" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:129">129&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:130" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:130">130&nbsp;</a></td>
            <td class="code">// No moves allowed in error states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:131" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:131">131&nbsp;</a></td>
            <td class="code">IF stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:132" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:132">132&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:133" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:133">133&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:134" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:134">134&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:135" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:135">135&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:136" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:136">136&nbsp;</a></td>
            <td class="code">bExecHome := bExecute AND stMotionStage.nCommand =&nbsp;10;</td>
            <td class="note">
              These two lines intercept home requests for fbMotionHome,
              not allowing fbDriveVirtual to handle them.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:137" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:137">137&nbsp;</a></td>
            <td class="code">bExecMove := bExecute AND NOT bExecHome;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:138" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:138">138&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:139" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:139">139&nbsp;</a></td>
            <td class="code">// Handle standard commands using ESS's FB</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:140" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:140">140&nbsp;</a></td>
            <td class="code">fbDriveVirtual(En:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:141" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:141">141&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable:=stMotionStage.bAllEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:142" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:142">142&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset:=stMotionStage.bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:143" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:143">143&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecMove,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:144" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:144">144&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCommand:=INT_TO_UINT(stMotionStage.nCommand),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:145" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:145">145&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCmdData:=INT_TO_UINT(stMotionStage.nCmdData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:146" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:146">146&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVelocity:=stMotionStage.fVelocity,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:147" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:147">147&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPosition:=stMotionStage.fPosition,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:148" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:148">148&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fAcceleration:=stMotionStage.fAcceleration,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:149" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:149">149&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fDeceleration:=stMotionStage.fDeceleration,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:150" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:150">150&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLimitFwd:=stMotionStage.bAllForwardEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:151" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:151">151&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLimitBwd:=stMotionStage.bAllBackwardEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:152" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:152">152&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bHomeSensor:=stMotionStage.bHome,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:153" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:153">153&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fHomePosition:=stMotionStage.fHomePosition,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:154" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:154">154&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bPowerSelf:=stMotionStage.bPowerSelf,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:155" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:155">155&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nMotionAxisID=>stMotionStage.nMotionAxisID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:156" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:156">156&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:157" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:157">157&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:158" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:158">158&nbsp;</a></td>
            <td class="code">// Some custom home handling</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:159" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:159">159&nbsp;</a></td>
            <td class="code">fbMotionHome(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:160" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:160">160&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:161" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:161">161&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecHome);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:162" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:162">162&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:163" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:163">163&nbsp;</a></td>
            <td class="code">// Update status again after the move starts or stops</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:164" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:164">164&nbsp;</a></td>
            <td class="code">stMotionStage.Axis.ReadStatus();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:165" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:165">165&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:166" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:166">166&nbsp;</a></td>
            <td class="code">// Check for a&nbsp;new error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:167" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:167">167&nbsp;</a></td>
            <td class="code">IF NOT stMotionStage.bError THEN</td>
            <td class="note">
              Latch new errors (do not overwrite old bError/nErrorId).
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:168" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:168">168&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bError := fbDriveVirtual.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:169" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:169">169&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nErrorId := fbDriveVirtual.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:170" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:170">170&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:171" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:171">171&nbsp;</a></td>
            <td class="code">IF NOT stMotionStage.bError THEN</td>
            <td class="note">
              Latch new errors (do not overwrite old bError/nErrorId).
              This condition is the same as the one above; but bError should
              not be set in fbDriveVirtual, allowing this to work. (minor)
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:172" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:172">172&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bError := fbMotionHome.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:173" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:173">173&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nErrorId := fbMotionHome.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:174" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:174">174&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:175" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:175">175&nbsp;</a></td>
            <td class="code">IF NOT stMotionStage.bError AND stMotionStage.bExecute AND NOT stMotionStage.bUserEnable THEN</td>
            <td class="note">
              This captures move/home requests (stMotionStage.bExecute instead
              of bExecMove)
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:176" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:176">176&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:177" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:177">177&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nErrorId := 1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:178" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:178">178&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Move requested, but user enable is disabled!';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:179" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:179">179&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:180" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:180">180&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:181" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:181">181&nbsp;</a></td>
            <td class="code">// Set the error message if we have one</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:182" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:182">182&nbsp;</a></td>
            <td class="code">IF stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:183" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:183">183&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Hook if other code wants to inject a&nbsp;non-NC error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:184" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:184">184&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.sCustomErrorMessage <>&nbsp;'' THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:185" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:185">185&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := stMotionSTage.sCustomErrorMessage;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:186" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:186">186&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:187" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:187">187&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := <a class="coderef" href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a>(nErrorId := stMotionStage.nErrorId);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:188" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:188">188&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:189" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:189">189&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:190" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:190">190&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:191" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:191">191&nbsp;</a></td>
            <td class="code">// When we start, set the busy/done appropriately</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:192" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:192">192&nbsp;</a></td>
            <td class="code">rtExec(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:193" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:193">193&nbsp;</a></td>
            <td class="code">IF rtExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:194" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:194">194&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBusy := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:195" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:195">195&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:196" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:196">196&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:197" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:197">197&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:198" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:198">198&nbsp;</a></td>
            <td class="code">// Force everything off in case of error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:199" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:199">199&nbsp;</a></td>
            <td class="code">IF stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:200" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:200">200&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:201" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:201">201&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:202" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:202">202&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:203" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:203">203&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:204" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:204">204&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:205" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:205">205&nbsp;</a></td>
            <td class="code">// Check the limits and cancel execution if appropriate. Without this block we have infinite error spam</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:206" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:206">206&nbsp;</a></td>
            <td class="code">bFwdHit := stMotionStage.Axis.Status.PositiveDirection AND NOT stMotionStage.bAllForwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:207" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:207">207&nbsp;</a></td>
            <td class="code">bBwdHit := stMotionStage.Axis.Status.NegativeDirection AND NOT stMotionStage.bAllBackwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:208" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:208">208&nbsp;</a></td>
            <td class="code">IF (bFwdHit OR bBwdHit) AND NOT fbMotionHome.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:209" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:209">209&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note">
              If a limit is hit in a normal move (not a homing procedure), stop
              executing the move.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:210" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:210">210&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:211" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:211">211&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:212" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:212">212&nbsp;</a></td>
            <td class="code">// Check done moving via user stop, fbDriveVirtual and Target Position Monitoring, or from homing.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:213" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:213">213&nbsp;</a></td>
            <td class="code">ftExec(CLK:=stMotionStage.bExecute);</td>
            <td class="note">
              A stop was requested.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:214" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:214">214&nbsp;</a></td>
            <td class="code">rtTarget(CLK:=(stMotionStage.Axis.Status.InTargetPosition AND fbDriveVirtual.bDone AND bExecMove));</td>
            <td class="note">
              Axis at position, fbDriveVirtual is done, and we requested a move.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:215" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:215">215&nbsp;</a></td>
            <td class="code">rtHomed(CLK:=fbMotionHome.bDone AND bExecHome);</td>
            <td class="note">
              Homing is done and we requested a home.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:216" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:216">216&nbsp;</a></td>
            <td class="code">IF ftExec.Q OR rtTarget.Q OR rtHomed.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:217" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:217">217&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT stMotionStage.bDone THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:218" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:218">218&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bDone := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:219" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:219">219&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:220" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:220">220&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT stMotionStage.Axis.Status.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:221" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:221">221&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:222" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:222">222&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:223" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:223">223&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:224" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:224">224&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:225" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:225">225&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:226" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:226">226&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:227" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:227">227&nbsp;</a></td>
            <td class="code">// Handle auto-disable timing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:228" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:228">228&nbsp;</a></td>
            <td class="code">bPrepareDisable S= stMotionStage.nEnableMode =&nbsp;<a class="coderef" href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a>.DURING_MOTION AND ftExec.Q;</td>
            <td class="note">
              Prepare to disable after reachiing standstill, based on the
              enable mode settings.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:229" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:229">229&nbsp;</a></td>
            <td class="code">// Delay the disable until we reach standstill, else brake issues or other race conditions</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:230" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:230">230&nbsp;</a></td>
            <td class="code">IF bPrepareDisable AND stMotionStage.Axis.Status.MotionState =&nbsp;MC_AXISSTATE_STANDSTILL THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:231" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:231">231&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bPrepareDisable := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:232" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:232">232&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:233" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:233">233&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:234" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:234">234&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:235" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:235">235&nbsp;</a></td>
            <td class="code">// Get a&nbsp;definitive bEnabled reading</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:236" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:236">236&nbsp;</a></td>
            <td class="code">CASE stMotionStage.Axis.Status.MotionState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:237" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:237">237&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// We are not enabled if there is an issue</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:238" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:238">238&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;MC_AXISSTATE_UNDEFINED, MC_AXISSTATE_DISABLED, MC_AXISSTATE_ERRORSTOP:</td>
            <td class="note">
                See below for full list of states.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:239" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:239">239&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnableDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:240" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:240">240&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note">
              This ELSE clause catches:
              <span class="code">MC_AXISSTATE_STANDSTILL</span>,
              <span class="code">MC_AXISSTATE_STOPPING</span>,
              <span class="code">MC_AXISSTATE_HOMING</span>,
              <span class="code">MC_AXISSTATE_DISCRETEMOTION</span>,
              <span class="code">MC_AXISSTATE_CONTINOUSMOTION</span>, and
              <span class="code">MC_AXISSTATE_SYNCHRONIZEDMOTION</span>.

            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:241" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:241">241&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnableDone := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:242" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:242">242&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:243" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:243">243&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:244" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:244">244&nbsp;</a></td>
            <td class="code">// Handle the brake. TRUE means brake disabled/released</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:245" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:245">245&nbsp;</a></td>
            <td class="code">IF stMotionStage.nBrakeMode <>&nbsp;<a class="coderef" href="#ENUM_StageBrakeMode">ENUM_StageBrakeMode</a>.NO_BRAKE THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:246" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:246">246&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;CASE stMotionStage.Axis.Status.MotionState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:247" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:247">247&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;MC_AXISSTATE_UNDEFINED,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:248" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:248">248&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;MC_AXISSTATE_DISABLED,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:249" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:249">249&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;MC_AXISSTATE_ERRORSTOP:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:250" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:250">250&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBrakeRelease := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:251" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:251">251&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;MC_AXISSTATE_STANDSTILL:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:252" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:252">252&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.nBrakeMode =&nbsp;<a class="coderef" href="#ENUM_StageBrakeMode">ENUM_StageBrakeMode</a>.IF_MOVING THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:253" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:253">253&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBrakeRelease := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:254" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:254">254&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:255" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:255">255&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBrakeRelease := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:256" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:256">256&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:257" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:257">257&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note">
              This ELSE clause catches
              <span class="code">MC_AXISSTATE_STOPPING</span>,
              <span class="code">MC_AXISSTATE_HOMING</span>,
              <span class="code">MC_AXISSTATE_DISCRETEMOTION</span>,
              <span class="code">MC_AXISSTATE_CONTINOUSMOTION</span>, and
              <span class="code">MC_AXISSTATE_SYNCHRONIZEDMOTION</span>.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:258" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:258">258&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBrakeRelease := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:259" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:259">259&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:260" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:260">260&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:261" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:261">261&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:262" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:262">262&nbsp;</a></td>
            <td class="code">// Sync the epics status struct</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:263" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:263">263&nbsp;</a></td>
            <td class="code">stMotionStage.stAxisStatus := fbDriveVirtual.stAxisStatus;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:264" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:264">264&nbsp;</a></td>
            <td class="code">stMotionStage.stAxisStatus.bEnabled := stMotionStage.bEnableDone;</td>
            <td class="note">
              This overrides FB_DriveVirtual's interpretation of bEnabled with
              our error-sensitive bEnableDone.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:265" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:265">265&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:266" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:266">266&nbsp;</a></td>
            <td class="code">// Override homing status, dmov as appropriate</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:267" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:267">267&nbsp;</a></td>
            <td class="code">stMotionStage.bHomed := fbMotionHome.bDone AND NOT fbMotionHome.bError;</td>
            <td class="note">
              This is necessary due to our custom homing setup.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:268" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:268">268&nbsp;</a></td>
            <td class="code">stMotionStage.stAxisStatus.bHomed := stMotionStage.bHomed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:269" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:269">269&nbsp;</a></td>
            <td class="code">stMotionStage.stAxisStatus.bExecute := bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:270" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:270">270&nbsp;</a></td>
            <td class="code">stMotionStage.stAxisStatus.nCommand := 3;&nbsp;// If this is not 3, the IOC stops updating positions during homing</td>
            <td class="note">
              (Issue) This should be reviewed in the IOC code.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:271" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:271">271&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:272" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:272">272&nbsp;</a></td>
            <td class="code">// Fill in auxiliary status info</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:273" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:273">273&nbsp;</a></td>
            <td class="code">stMotionStage.fPosDiff := stMotionStage.Axis.NcToPlc.PosDiff;</td>
            <td class="note">
              (Minor refactor) This is already present in the status structure as fActDiff
              from FB_DriveVirtual (<span class="code">fActDiff:=Axis.NcToPlc.PosDiff;</span>)
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:274" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:274">274&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:275" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:275">275&nbsp;</a></td>
            <td class="code">// Reset everything when bReset is flagged</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:276" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:276">276&nbsp;</a></td>
            <td class="code">IF stMotionStage.bReset THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:277" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:277">277&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:278" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:278">278&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bReset := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:279" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:279">279&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:280" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:280">280&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bError := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:281" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:281">281&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nErrorId := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:282" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:282">282&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := '';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:283" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:283">283&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := '';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:284" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:284">284&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:285" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:285">285&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:286" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:286">286&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:287" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:287">287&nbsp;</a></td>
            <td class="code">fbEncoderValue(stMotionStage:=stMotionStage);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:288" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:288">288&nbsp;</a></td>
            <td class="code">fbNCParams(</td>
            <td class="note">
              NC params are updated at 1 second intervals.  These are reflected
              in auxiliary EPICS records which may push to EPICS motor fields
              as well.
            </td>
        </tr>
        <tr>
            <td id="FB_MotionStage:289" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:289">289&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:290" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:290">290&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:291" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:291">291&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tRefreshDelay:=T#1s);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:292" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:292">292&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:293" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:293">293&nbsp;</a></td>
            <td class="code">// Save and restore as long as not an absolute encoder</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:294" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:294">294&nbsp;</a></td>
            <td class="code">fbSaveRestore(</td>
            <td class="note">This can set an error on DUT_MotionStage.</td>
        </tr>
        <tr>
            <td id="FB_MotionStage:295" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:295">295&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:296" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:296">296&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable:=stMotionStage.nHomingMode <>&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.NONE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:297" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:297">297&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:298" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:298">298&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a></li>
    <li><a href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a></li>
    <li><a href="#ENUM_StageBrakeMode">ENUM_StageBrakeMode</a></li>
    <li><a href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a></li>
    <li><a href="#FB_DriveVirtual">FB_DriveVirtual</a></li>
    <li><a href="#FB_EncSaveRestore">FB_EncSaveRestore</a></li>
    <li><a href="#FB_EncoderValue">FB_EncoderValue</a></li>
    <li><a href="#FB_MotionHoming">FB_MotionHoming</a></li>
    <li><a href="#FB_MotionStageNCParams">FB_MotionStageNCParams</a></li>
    <li><a href="#FB_SetEnables">FB_SetEnables</a></li>
    <li><a href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a></li>
</ul>

<h3>FB_MotionStage - Tc2_Mc2 State Reference Diagram</h3>

<img src="https://infosys.beckhoff.com/content/1033/tcplclib_tc2_mc2/Images/gif/70182411__en-US__Web.gif" />

<h3>FB_MotionStage - MC_AxisStates reference</h3>

<a href="https://infosys.beckhoff.com/english.php?content=../content/1033/tcplclibmc2/458483851.html">
Beckhoff Documentation
</a>

<pre>
TYPE MC_AxisStates :
(
   MC_AXISSTATE_UNDEFINED,
   MC_AXISSTATE_DISABLED,
   MC_AXISSTATE_STANDSTILL,
   MC_AXISSTATE_ERRORSTOP,
   MC_AXISSTATE_STOPPING,
   MC_AXISSTATE_HOMING,
   MC_AXISSTATE_DISCRETEMOTION,
   MC_AXISSTATE_CONTINOUSMOTION,
   MC_AXISSTATE_SYNCHRONIZEDMOTION
);
END_TYPE
</pre>

<h3>FB_MotionStage - API Usage Requirements</h3>
<ul>
    <li>
      A valid, configured <a href="#DUT_MotionStage">DUT_MotionStage</a> is
      the sole requirement.
    </li>
    <li>
      Shortcut commands include:
      <ul>
        <li>MOVE_ABSOLUTE when stMotionStage.bMoveCmd transitions to high.</li>
        <li>HOME when stMotionStage.bHomeCmd transitions to high.</li>
      </ul>
      These shortcut commands are reset automatically for convenience.
    </li>
</ul>

<h3>FB_MotionStage - Assumptions for Correct Functionality</h3>
<ul>
    
    <li>
      Position saving is only enabled if the stage homing mode is set.
    </li>
</ul>

<h3>FB_MotionStage - Notes</h3>
<ul>
  <li>NC parameters are updated at a rate of 1Hz.</li>
</ul>

<h3>FB_MotionStage - Summary</h3>
<ul>
   <li>
     This block significantly simplifies the process of integrating NC axes
     with EPICS in a standardized way.  It handles brake releasing,
     motion requests, homing, encoder position saving, NC parameter reading,
     and reports status by way of updating the DUT_MotionStage.
   </li>
   <li>
     This block allocates the necessary <a href="#FB_DriveVirtual">FB_DriveVirtual</a>,
     <a href="#FB_MotionHoming">FB_MotionHoming</a>, and <a
        href="#FB_EncSaveRestore">FB_EncSaveRestore</a> blocks so that the user
    does not need to.
    </li> 
</ul>


<h2 id="FB_MotionStageNCParams">FB_MotionStageNCParams</h2>
<img src="graphs/FB_MotionStageNCParams.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionStageNCParams:1" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionStageNCParams">FB_MotionStageNCParams</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:2" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:3" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Read and refresh axis parameters struct on <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:4" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:4">4&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:5" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:5">5&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
