            <td id="FB_MotionStageNCParams:6" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:7" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:8" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:8">8&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:9" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:10" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tRefreshDelay: TIME;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:11" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:12" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:12">12&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:13" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:14" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:14">14&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:15" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:15">15&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:16" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;mcReadParams: MC_ReadParameterSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:17" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;timer: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:18" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:19" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nLatchErrId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:20" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:20">20&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:21" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:21">21&nbsp;</a></td>
            <td class="code">timer(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:22" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IN:=bEnable AND NOT bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:23" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PT:=tRefreshDelay);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:24" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:24">24&nbsp;</a></td>
            <td class="code">bExecute S= timer.Q;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:25" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:25">25&nbsp;</a></td>
            <td class="code">mcReadParams(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:26" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Parameter:=stMotionStage.stAxisParameters,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:27" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:28" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Execute:=bEnable AND bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:29" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Error=>bError);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:30" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:30">30&nbsp;</a></td>
            <td class="code">IF mcReadParams.ErrorID <>&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:31" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nLatchErrId := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:32" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:32">32&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:33" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:33">33&nbsp;</a></td>
            <td class="code">bExecute R= mcReadParams.Done OR mcReadParams.Error;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:34" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:34">34&nbsp;</a></td>
            <td class="code">stMotionStage.bAxisParamsInit S= mcReadParams.Done;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:35" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:35">35&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:36" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:36">36&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
</ul>

<h3>FB_MotionStageNCParams - API Usage Requirements</h3>
<ul>
    <li>
      A valid, configured <a href="#DUT_MotionStage">DUT_MotionStage</a>, a 
      bEnable flag, and a tRefreshDelay time are all that is required.  
    </li>
</ul>

<h3>FB_MotionStageNCParams - Assumptions for Correct Functionality</h3>
<ul>
</ul>

<h3>FB_MotionStageNCParams - Summary</h3>
<ul>
    <li>
      This block updates NC parameters from an NC axis defined in a
      DUT_MotionStage, reflecting them in stAxisParameters at periodic
      intervals when bEnable is set.
    </li>
    <li>
      A flag on the stage, <span class="code">bAxisParamsInit</span>, will be
      set when parameters have been read at least once.  This is used elsewhere
      in the codebase.
    </li>
</ul>


<h2 id="FB_MotionStageSim">FB_MotionStageSim</h2>
<img src="graphs/FB_MotionStageSim.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionStageSim:1" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionStageSim">FB_MotionStageSim</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:2" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:3" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Set all the values needed for a&nbsp;fake motor to be movable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:4" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;via the IOC, then call <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:5" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:5">5&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:6" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:6">6&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:7" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:8" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:8">8&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:9" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:9">9&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:10" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nEnableMode: <a class="coderef" href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a>&nbsp;:= <a class="coderef" href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a>.ALWAYS;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:11" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:12" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:12">12&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:13" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbMotionStage: <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:14" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:15" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:15">15&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:16" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:16">16&nbsp;</a></td>
            <td class="code">IF NOT bInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:17" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:18" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Stand-in for no forward limit</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:19" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bLimitForwardEnable := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:20" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Stand-in for no reverse limit</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:21" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bLimitBackwardEnable := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:22" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Stand-in for no STO button</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:23" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bHardwareEnable := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:24" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Stand-in for no PMPS governer</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:25" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bPowerSelf := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:26" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Always keep it enabled for testing ease</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:27" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEnableMode := nEnableMode;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:28" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:28">28&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:29" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:29">29&nbsp;</a></td>
            <td class="code">// Call <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a>&nbsp;to do the thing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:30" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:30">30&nbsp;</a></td>
            <td class="code">fbMotionStage(stMotionStage := stMotionStage);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:31" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:32" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:32">32&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a></li>
    <li><a href="#FB_MotionStage">FB_MotionStage</a></li>
</ul>

<h3>FB_MotionStageSim - Summary</h3>
<ul>
    <li>
      This is a simulation object that wraps - and replaces instances where one
      would use - <a href="#FB_MotionStage">FB_MotionStage</a>.
    </li>
    <li>
      Limits are not set by default, and the FB_MotionStage is set to power
      itself (such that no MC_Power block is required). The user is free
      to toggle DUT_MotionStage parameters while testing.
    </li>
</ul>


<h2 id="FB_NCErrorFFO">FB_NCErrorFFO</h2>
<img src="graphs/FB_NCErrorFFO.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_NCErrorFFO:1" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_NCErrorFFO">FB_NCErrorFFO</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:2" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:3" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Configure a <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>&nbsp;to trigger an FFO when we have an error.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:4" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:4">4&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:5" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This can be configured to only apply to specific error ranges,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:6" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;though the default is the normal 16#4XXX NC error range. The error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:7" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ranges are:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:8" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#40XX General Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:9" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#41XX Channel Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:10" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#42XX Group Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:11" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#43XX Axis Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:12" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#44XX Encoder Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:13" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#45XX Controller Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:14" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#46XX Drive Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:15" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#4AXX Table Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:16" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#4BXX NC PLC Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:17" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#4CXX Kinematic Transformation</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:18" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:18">18&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:19" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;There is also a&nbsp;new extended NC error range, but it is sparsely populated.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:20" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This range is 16#8XXX:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:21" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#8100&nbsp;- 16#811F: Bode plot (diagnosis)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:22" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#8120&nbsp;- 16#8FFF: Further errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:23" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:23">23&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:24" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;To configure multiple ranges, simply use multiple instances of this</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:25" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;function block.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:26" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:26">26&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:27" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:27">27&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:28" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Motion stage to monitor</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:29" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:30" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// FFO to trip</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:31" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO: FB_HardwareFFOutput;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:32" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:32">32&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:33" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:33">33&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:34" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Reset the fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:35" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:36" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Auto-reset the fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:37" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAutoReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:38" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The lowest error code that will trip the FFO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:39" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nLowErrorId: UDINT := 16#4000;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:40" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The highest error code that will trip the FFO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:41" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nHighErrorId: UDINT := 16#4FFF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:42" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// A description of the fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:43" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sDesc: STRING := 'Motor error';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:44" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:44">44&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:45" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:45">45&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:46" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Quick way for nearby code to check if this block has tripped the FFO.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:47" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTripped: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:48" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Error code sent to PMPS. Is always 16#20XX, where XX is the first two hex in the NC error.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:49" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorTypeCode: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:50" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:50">50&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:51" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:51">51&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:52" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:53" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNCError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:54" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stBeamParams: ST_BeamParams;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:55" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFF: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:56" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTrip: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:57" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:57">57&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:58" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:58">58&nbsp;</a></td>
            <td class="code">IF bInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:59" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFF.i_DevName := stMotionStage.sName;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:60" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFF.i_Desc := sDesc;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:61" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF LEN(stMotionStage.sName) >&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:62" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInit := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:63" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:64" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:64">64&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:65" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNCError := stMotionStage.bError AND stMotionStage.nErrorId >= nLowErrorId AND stMotionStage.nErrorId <= nHighErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:66" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTripped := bNCError AND PMPS_GVL.stCurrentBeamParameters.nRate >&nbsp;0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:67" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTrip(CLK:=bTripped);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:68" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF rtTrip.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:69" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorTypeCode := 16#2000&nbsp;+ UDINT_TO_UINT(SHR(stMotionStage.nErrorId, 8));</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:70" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:71" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFF(i_xOK := NOT bTripped,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:72" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_xReset := bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:73" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:73">73&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_xAutoReset := bAutoReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:74" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode:= nErrorTypeCode,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:75" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:76" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:76">76&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:77" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:77">77&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:78" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:78">78&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
</ul>

<h3>FB_NCErrorFFO - API Usage Requirements</h3>
<ul>
    <li>
      A valid, configured <a href="#DUT_MotionStage">DUT_MotionStage</a>, a
      hardware fast fault output, and an inclusive error range are primarily
      required to use this block.  A custom error description is also an
      option.
    </li>
    <li>
      Pass-through bReset and bAutoReset are passed through automatically
      to the FF.
    </li>
    <li>
      Multiple blocks can be used to select different error ranges.
    </li>
</ul>

<h3>FB_NCErrorFFO - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      DUT_MotionStage validity is uniquely checked here by looking at sName.
    </li>
    <li>
      The motion stage error ID is translated into a PMPS type code:
      <pre>0x2000 + (MotionStage.nErrorId &gt;&gt; 8)</pre>
      This effectively removes the lower byte of the error and adding 0x2000.
      <br/>
      <br/>
      (Question) It may be worthwhile to document this.
    </li>
</ul>

<h2 id="FB_PositionStateBase">FB_PositionStateBase</h2>
<img src="graphs/FB_PositionStateBase.dot.png" />

<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateBase:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateBase">FB_PositionStateBase</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Handles EPICS moves between multiple states for a&nbsp;single axis</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Should be subclassed for a&nbsp;specific enumSet and enumGet.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;See body comment &nbsp;or <a class="coderef" href="#FB_PositionStateInOut">FB_PositionStateInOut</a>&nbsp;for an implementation example.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:6">6&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:7">7&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Motor to move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:11">11&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, start a&nbsp;move when setState transitions to a&nbsp;nonzero number</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// On rising edge, reset this FB</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: RESET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:22">22&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:23">23&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, there is an error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Error ID</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERRID</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The error that caused bError to flip TRUE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERRMSG</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:43" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage: STRING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:44" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, we are moving the motor</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:45" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:46" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: BUSY</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:47" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:48" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:49" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:50" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:51" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:52" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, we are not moving the motor and the last move completed successfully</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:53" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:54" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: DONE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:55" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:56" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:57" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:58" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:59" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:60" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:60">60&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:61" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:61">61&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:62" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Pre-allocated array of states</td>
            <td class="note">
              The pragma indicates that the index format will be %.2d, or,
              e.g., "00", "01", ... "15".
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:63" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:64" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:65" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:66" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;expand: %.2d</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:67" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:68" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates: ARRAY[1..<a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES] OF <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:69" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:69">69&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:70" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Corresponding arrStates index to move to, or 0&nbsp;if no move selected</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:71" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState: INT;</td>
            <td class="note">
              This is the setpoint position, to be pragma'd in the subclass.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:72" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The current position we are trying to reach, or 0</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:73" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:73">73&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;goalState: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:74" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The readback position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:75" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;getState: INT;</td>
            <td class="note">
              This is the readback position, to be pragma'd in the subclass.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:76" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:76">76&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:77" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:78" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnknown: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:79" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stGoal: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:80" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbStateMove: <a class="coderef" href="#FB_PositionStateMove">FB_PositionStateMove</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:81" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbStateInternal: ARRAY[1..<a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES] OF <a class="coderef" href="#FB_PositionStateInternal">FB_PositionStateInternal</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:82" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndex: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:83" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNewGoal: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:84" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:85" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:86" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtReset: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:87" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMoveRequested: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:88" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:88">88&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:89" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:89">89&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:90" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:90">90&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Subclass me, define enums to translate setState and getState, call Exec</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:91" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:91">91&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:92" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:92">92&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:93" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:93">93&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:94" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:94">94&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<something to fill arrStates></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:95" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:96" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:97" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:98" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:99" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:99">99&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:100" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:100">100&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:101" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:101">101&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:102" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:102">102&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> Exec:</td>
            <td class="note">This must be called by the subclass.</td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:103" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:103">103&nbsp;</a></td>
            <td class="code">StateHandler();</td>
            <td class="note">This is another action, defined just below.</td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:104" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:104">104&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:105" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:105">105&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> StateHandler:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:106" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:106">106&nbsp;</a></td>
            <td class="code">// Reset just goes through the first-cycle init again</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:107" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:107">107&nbsp;</a></td>
            <td class="code">rtReset(CLK:=bReset);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:108" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:108">108&nbsp;</a></td>
            <td class="code">IF rtReset.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:109" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:109">109&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:110" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:110">110&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:111" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:111">111&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:112" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:112">112&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:113" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:113">113&nbsp;</a></td>
            <td class="code">// First-cycle init</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:114" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:114">114&nbsp;</a></td>
            <td class="code">IF NOT bInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:115" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:116" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorID := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:117" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage := '';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:118" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:119" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:120" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:120">120&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNewGoal := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:121" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:121">121&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:122" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:122">122&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerReset := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:123" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:123">123&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:124" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;goalState := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:125" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:125">125&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:126" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:126">126&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:127" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:127">127&nbsp;</a></td>
            <td class="code">// All state internal handlers</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:128" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:128">128&nbsp;</a></td>
            <td class="code">FOR nIndex := 1&nbsp;TO <a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES DO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:129" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:129">129&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF arrStates[nIndex].bValid THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:130" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:130">130&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbStateInternal[nIndex](</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:131" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:131">131&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:132" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:132">132&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState:=arrStates[nIndex]);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:133" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:133">133&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:134" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:134">134&nbsp;</a></td>
            <td class="code">END_FOR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:135" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:135">135&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:136" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:136">136&nbsp;</a></td>
            <td class="code">// Check where we are by going through all possible states.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:137" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:137">137&nbsp;</a></td>
            <td class="code">// Note this favors the highest-number state that we're at, it's up to you to make your states mutually exclusive.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:138" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:138">138&nbsp;</a></td>
            <td class="code">getState := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:139" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:139">139&nbsp;</a></td>
            <td class="code">FOR nIndex := 1&nbsp;TO <a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES DO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:140" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:140">140&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF <a class="coderef" href="#F_AtPositionState">F_AtPositionState</a>(stMotionStage:=stMotionStage, stPositionState:=arrStates[nIndex]) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:141" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:141">141&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;getState := nIndex;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:142" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:142">142&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:143" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:143">143&nbsp;</a></td>
            <td class="code">END_FOR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:144" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:144">144&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:145" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:145">145&nbsp;</a></td>
            <td class="code">// Use the changing set pv as a&nbsp;rising-edge trigger</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:146" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:146">146&nbsp;</a></td>
            <td class="code">IF setState <>&nbsp;goalState THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:147" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:147">147&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;goalState := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:148" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:148">148&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNewGoal := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:149" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:149">149&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:150" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:150">150&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:151" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:151">151&nbsp;</a></td>
            <td class="code">// Special move handling for error/enable state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:152" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:152">152&nbsp;</a></td>
            <td class="code">IF bError OR NOT bEnable THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:153" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:153">153&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:154" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:154">154&nbsp;</a></td>
            <td class="code">ELSIF bNewGoal THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:155" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:155">155&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF fbStateMove.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:156" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:156">156&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Stop previous move if we were already moving but want a&nbsp;new move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:157" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:157">157&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:158" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:158">158&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:159" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:159">159&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// If we hit this branch, we're ready to start a&nbsp;new move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:160" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:160">160&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:161" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:161">161&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInnerReset := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:162" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:162">162&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bNewGoal := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:163" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:163">163&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:164" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:164">164&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:165" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:165">165&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:166" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:166">166&nbsp;</a></td>
            <td class="code">// Pick the correct goal structure or Unknown</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:167" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:167">167&nbsp;</a></td>
            <td class="code">IF goalState =&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:168" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:168">168&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stGoal := stUnknown;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:169" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:169">169&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:170" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:170">170&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stGoal := arrStates[goalState];</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:171" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:171">171&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:172" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:172">172&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:173" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:173">173&nbsp;</a></td>
            <td class="code">// Do the move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:174" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:174">174&nbsp;</a></td>
            <td class="code">fbStateMove(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:175" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:175">175&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage := stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:176" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:176">176&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState := stGoal,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:177" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:177">177&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := bInnerExec,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:178" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:178">178&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset := bInnerReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:179" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:179">179&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumMotionRequest := <a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.INTERRUPT,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:180" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:180">180&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy =>&nbsp;bBusy);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:181" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:181">181&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:182" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:182">182&nbsp;</a></td>
            <td class="code">// Only pass up bDone information if this FB is active</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:183" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:183">183&nbsp;</a></td>
            <td class="code">IF bInnerExec THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:184" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:184">184&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone := fbStateMove.bDone;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:185" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:185">185&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:186" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:186">186&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:187" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:187">187&nbsp;</a></td>
            <td class="code">// Pick up any new errors, but don't override uncleared existing errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:188" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:188">188&nbsp;</a></td>
            <td class="code">IF NOT bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:189" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:189">189&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError := fbStateMove.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:190" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:190">190&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:191" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:191">191&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId := fbStateMove.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:192" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:192">192&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage := fbStateMove.sErrorMessage;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:193" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:193">193&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:194" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:194">194&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:195" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:195">195&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:196" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:196">196&nbsp;</a></td>
            <td class="code">// Reset the setpoint and goal to 0&nbsp;if we're not doing anything</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:197" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:197">197&nbsp;</a></td>
            <td class="code">// because FB is waiting for a&nbsp;change from 0&nbsp;to "something"</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:198" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:198">198&nbsp;</a></td>
            <td class="code">bMoveRequested := bInnerExec AND NOT bDone;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:199" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:199">199&nbsp;</a></td>
            <td class="code">IF NOT bError AND NOT bNewGoal AND NOT bMoveRequested THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:200" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:200">200&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:201" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:201">201&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;goalState := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:202" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:202">202&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:203" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:203">203&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:204" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:204">204&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:205" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:205">205&nbsp;</a></td>
            <td class="code">// Bring inner reset back low at the end of the init cycle so that it can be triggered again later</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:206" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:206">206&nbsp;</a></td>
            <td class="code">IF NOT bInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:207" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:207">207&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:208" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:208">208&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerReset := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:209" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:209">209&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:210" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:210">210&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#ENUM_MotionRequest">ENUM_MotionRequest</a></li>
    <li><a href="#FB_PositionStateInOut">FB_PositionStateInOut</a></li>
    <li><a href="#FB_PositionStateInternal">FB_PositionStateInternal</a></li>
    <li><a href="#FB_PositionStateMove">FB_PositionStateMove</a></li>
    <li><a href="#F_AtPositionState">F_AtPositionState</a></li>
    <li><a href="#MOTION_GVL">MOTION_GVL</a></li>
</ul>

<h3>FB_PositionStateBase - API Usage Requirements</h3>
<ul>
    <li>
      Must be subclassed for a specific enumSet and enumGet, which should have
      pytmc pragmas included (examples include copy-pastable versions).
    </li>
    <li>
      Secondarily, a valid, configured 
      <a href="#DUT_MotionStage">DUT_MotionStage</a> is required.
    </li>
    <li>
      The inline code documentation indicates that this block should be
      subclassed and used as follows:
      <pre>
setState := enumSet;	
Exec();	
enumGet := getState;	
enumSet := setState;
      </pre>
    </li>
</ul>

<h3>FB_PositionStateBase - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      The usage requirements must be followed exactly, and there is room
      for user (programmer) error.
    </li>
    <li>
      State 0 must be the "moving" or Unknown state.
    </li>
</ul>

<h3>FB_PositionStateBase - Failure Modes</h3>
<ul>
    <li>
      State position overlap is not checked. Position validity and appropriate
      values are up to the user.
    </li>
    <li>
      In the case of overlapping position states, the last valid state has
      precedence.
    </li>
</ul>

<h3>FB_PositionStateBase - Summary</h3>
<ul>
    <li>
        This handles EPICS moves between multiple pre-defined.states for a
        single axis.
    </li>
    <li>
    Despite the extensive requirements to configure this, in the context of the
    library, this is about as simple as an implementation could be.
    </li>
</ul>


<h2 id="FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</h2>
<img src="graphs/FB_PositionStateBase_WithPMPS.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStateBase">FB_PositionStateBase</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Handles EPICS moves between multiple states for a&nbsp;single axis with PMPS.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Should be subclassed for a&nbsp;specific enumSet and enumGet.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;See body comment &nbsp;or <a class="coderef" href="#FB_PositionStateInOut_WithPMPS">FB_PositionStateInOut_WithPMPS</a>&nbsp;for an implementation example.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:6">6&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:7">7&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbArbiter: FB_Arbiter;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO: FB_HardwareFFOutput;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:11">11&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stTransitionBeam: ST_BeamParams := PMPS_GVL.cst0RateBeam;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTransitionAssertionID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nUnknownAssertionID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: PMPS:ARB:ENABLE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterEnabled: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tArbiterTimeout: TIME := T#1s;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMoveOnArbiterTimeout: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStateBoundaryDeadband: LREAL := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:23">23&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:24">24&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := 'pv: PMPS'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbStatePMPS: <a class="coderef" href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbEncErrFFO: <a class="coderef" href="#FB_EncErrorFFO">FB_EncErrorFFO</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:28">28&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:29">29&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Subclass me, define enums to translate setState and getState, call Exec</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:33">33&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<something to fill arrStates></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:39">39&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:40">40&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:41">41&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:42">42&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> Exec:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:43" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:43">43&nbsp;</a></td>
            <td class="code">StateHandler();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:44" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:44">44&nbsp;</a></td>
            <td class="code">PMPSHandler();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:45" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:45">45&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:46" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:46">46&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> PMPSHandler:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:47" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:47">47&nbsp;</a></td>
            <td class="code">fbStatePMPS(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:48" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbArbiter:=fbArbiter,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:49" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO:=fbFFHWO,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:50" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:51" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates:=arrStates,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:52" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bRequestTransition:=setState <>&nbsp;0,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:53" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState:=setState,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:54" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;getState:=getState,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:55" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stTransitionBeam:=stTransitionBeam,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:56" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTransitionAssertionID:=nTransitionAssertionID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:57" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nUnknownAssertionID:=nUnknownAssertionID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:58" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterEnabled:=bArbiterEnabled,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:59" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tArbiterTimeout:=tArbiterTimeout,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:60" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMoveOnArbiterTimeout:=bMoveOnArbiterTimeout,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:61" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStateBoundaryDeadband:=fStateBoundaryDeadband);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:62" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:62">62&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:63" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:63">63&nbsp;</a></td>
            <td class="code">fbEncErrFFO(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:64" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:65" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO:=fbFFHWO,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:66" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAutoReset:=TRUE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:67" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:67">67&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_EncErrorFFO">FB_EncErrorFFO</a></li>
    <li><a href="#FB_PositionStateBase">FB_PositionStateBase</a></li>
    <li><a href="#FB_PositionStateInOut_WithPMPS">FB_PositionStateInOut_WithPMPS</a></li>
    <li><a href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a></li>
</ul>

<h3>FB_PositionStateBase_WithPMPS - API / Notes</h3>
<ul>
    <li>
      All requirements from FB_PositionStateBase apply. The following are
      PMPS-specific.
    </li>
    <li>
      fbArbiter instance is required, shared among the PLC project with a
      unique identifier 
      (see <a href="https://confluence.slac.stanford.edu/display/L2SI/PMPS+Preemptive+Logic+Tutorial">here</a>
      for further details).
    </li>
    <li>
      fbFFHWO, a hardware fast fault output instance is required.
    </li>
    <li>
      stTransitionBeam is the set of beam parameters to use when transitioning,
      defaulting to 0 rate beam.
    </li>
    <li>
      nTransitionAssertionID is the assertion ID to use when transitioning
      (&gt; 0 and not EXCLUDED_ID)
    </li>
    <li>
      bArbiterEnabled is whether the arbiter should be required for motion,
      defaulting to TRUE.
    </li>
    <li>
      tArbiterTimeout, the timeout period for the beam parameter transition
      manager to acknowledge.
    </li>
    <li>
      bMoveOnArbiterTimeout indicates that the axis should continue to move
      if the arbiter times out (default is TRUE). (Question) Is this a sensible
      default?
    </li>
    <li>
      fStateBoundaryDeadband (default 0) indicates the amount of wiggle room,
      in EGU, around the state in which another request to PMPS would be
      unnecessary.
    </li>

</ul>

<h3>FB_PositionStateBase_WithPMPS - Summary</h3>
<ul>
    <li>
      This wraps PMPS-interacting FB_PositionStatePMPS and encoder-error
      monitoring FB_EncErrorFFO into a single, relatively easy-to-use
      replacement for FB_PositionStateBase.
    </li>
</ul>


<h2 id="FB_PositionStateBase_WithPMPS_Test">FB_PositionStateBase_WithPMPS_Test</h2>
<img src="graphs/FB_PositionStateBase_WithPMPS_Test.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateBase_WithPMPS_Test">FB_PositionStateBase_WithPMPS_Test</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStateBase">FB_PositionStateBase</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Handles EPICS moves between multiple states for a&nbsp;single axis with fake PMPS.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Should be subclassed for a&nbsp;specific enumSet and enumGet.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;See body comment &nbsp;or <a class="coderef" href="#FB_PositionStateInOut_WithPMPS_Test">FB_PositionStateInOut_WithPMPS_Test</a>&nbsp;for an implementation example.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:6">6&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:7">7&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stTransitionBeam: ST_BeamParams := PMPS_GVL.cst0RateBeam;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTransitionAssertionID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:11">11&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbStatePMPS: <a class="coderef" href="#FB_PositionStatePMPS_Test">FB_PositionStatePMPS_Test</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:13">13&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:14">14&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Subclass me, define enums to translate setState and getState, call Exec</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:16">16&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:18">18&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<something to fill arrStates></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:24">24&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:25">25&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:26">26&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:27">27&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> Exec:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:28">28&nbsp;</a></td>
            <td class="code">StateHandler();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:29">29&nbsp;</a></td>
            <td class="code">PMPSHandler();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:30">30&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:31">31&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> PMPSHandler:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:32">32&nbsp;</a></td>
            <td class="code">fbStatePMPS(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates:=arrStates,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bRequestTransition:=setState <>&nbsp;0,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState:=setState,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;getState:=getState,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stTransitionBeam:=stTransitionBeam,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTransitionAssertionID:=nTransitionAssertionID);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:40">40&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_PositionStateBase">FB_PositionStateBase</a></li>
    <li><a href="#FB_PositionStateInOut_WithPMPS_Test">FB_PositionStateInOut_WithPMPS_Test</a></li>
    <li><a href="#FB_PositionStatePMPS_Test">FB_PositionStatePMPS_Test</a></li>
</ul>

<h3>FB_PositionStateBase_WithPMPS_Test - Summary</h3>
<ul>
    <li>
      This is a block for testing 
      <a href="#FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</a>.
      It is not critical to the library and will be skipped in this review.
    </li>
</ul>


<h2 id="FB_PositionStateInOut">FB_PositionStateInOut</h2>
<img src="graphs/FB_PositionStateInOut.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateInOut:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateInOut">FB_PositionStateInOut</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStateBase">FB_PositionStateBase</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example usage of <a class="coderef" href="#FB_PositionStateBase">FB_PositionStateBase</a>&nbsp;for a&nbsp;simple IN/OUT axis. See NOTE: comments.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Also usable as a&nbsp;drop-in for these cases (no need to roll your own in/out)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:5">5&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:6">6&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum position to move to</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: SET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumSet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:13">13&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the OUT position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;&nbsp;// NOTE: Do not pragma these, let it happen in the manager.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the IN position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:18">18&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:19">19&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum state readback</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: GET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumGet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:26">26&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:27">27&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:29">29&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:30">30&nbsp;</a></td>
            <td class="code">IF NOT bInOutInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[1] := stOut;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[2] := stIn;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:34">34&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:35">35&nbsp;</a></td>
            <td class="code">setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:36">36&nbsp;</a></td>
            <td class="code">Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:37">37&nbsp;</a></td>
            <td class="code">enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:38">38&nbsp;</a></td>
            <td class="code">enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:39">39&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:40">40&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a></li>
    <li><a href="#FB_PositionStateBase">FB_PositionStateBase</a></li>
</ul>

<h3>FB_PositionStateInOut - API Usage Requirements</h3>
<ul>
    <li>
      An in and out state (stIn, stOut, of type <a
      href="#DUT_PositionState">DUT_PositionState</a>) are required.
      With this, this does not require subclassing to add states.
    </li>
</ul>

<h3>FB_PositionStateInOut - Summary</h3>
<ul>
    <li>
      This is a simplified block for state positioners, making the most common
      case (in/out/moving) even easier.
    </li>
</ul>


<h2 id="FB_PositionStateInOut_WithPMPS">FB_PositionStateInOut_WithPMPS</h2>
<img src="graphs/FB_PositionStateInOut_WithPMPS.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateInOut_WithPMPS">FB_PositionStateInOut_WithPMPS</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example usage of <a class="coderef" href="#FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</a>&nbsp;for a&nbsp;simple IN/OUT axis. See NOTE: comments.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Also usable as a&nbsp;drop-in for these cases (no need to roll your own in/out)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:5">5&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This is the PMPS version. Note that the only difference is that we extend the _WithPMPS FB.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:7">7&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:8">8&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum position to move to</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: SET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumSet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:15">15&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the OUT position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;&nbsp;// NOTE: Do not pragma these, let it happen in the manager.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the IN position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:20">20&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:21">21&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum state readback</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: GET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumGet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:28">28&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:29">29&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:31">31&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:32">32&nbsp;</a></td>
            <td class="code">IF NOT bInOutInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[1] := stOut;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[2] := stIn;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:36">36&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:37">37&nbsp;</a></td>
            <td class="code">setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:38">38&nbsp;</a></td>
            <td class="code">Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:39">39&nbsp;</a></td>
            <td class="code">enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:40">40&nbsp;</a></td>
            <td class="code">enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:41">41&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:42">42&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a></li>
    <li><a href="#FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</a></li>
</ul>

<h3>FB_PositionStateInOut_WithPMPS - API Usage Requirements</h3>
<ul>
    <li>
      An in and out state (stIn, stOut, of type <a
      href="#DUT_PositionState">DUT_PositionState</a>) are required.
      With this, this does not require subclassing to add states.
    </li>
</ul>

<h3>FB_PositionStateInOut_WithPMPS - Summary</h3>
<ul>
    <li>
      This is a simplified block for state positioners, making the most common
      case (in/out/moving) even easier.  This is the PMPS variant of 
      <a href="#FB_PositionStateInOut">FB_PositionStateInOut</a>.
    </li>
</ul>


<h2 id="FB_PositionStateInOut_WithPMPS_Test">FB_PositionStateInOut_WithPMPS_Test</h2>
<img src="graphs/FB_PositionStateInOut_WithPMPS_Test.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateInOut_WithPMPS_Test">FB_PositionStateInOut_WithPMPS_Test</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStateBase_WithPMPS_Test">FB_PositionStateBase_WithPMPS_Test</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example usage of <a class="coderef" href="#FB_PositionStateBase_WithPMPS_Test">FB_PositionStateBase_WithPMPS_Test</a>&nbsp;for a&nbsp;simple IN/OUT axis. See NOTE: comments.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Also usable as a&nbsp;drop-in for these cases (no need to roll your own in/out)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:5">5&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This is the PMPS version. Note that the only difference is that we extend the _WithPMPS_Test FB.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:7">7&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:8">8&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum position to move to</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: SET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumSet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:15">15&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the OUT position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;&nbsp;// NOTE: Do not pragma these, let it happen in the manager.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the IN position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:20">20&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:21">21&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum state readback</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: GET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumGet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:28">28&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:29">29&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:31">31&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:32">32&nbsp;</a></td>
            <td class="code">IF NOT bInOutInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[1] := stOut;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[2] := stIn;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:36">36&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:37">37&nbsp;</a></td>
            <td class="code">setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:38">38&nbsp;</a></td>
            <td class="code">Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:39">39&nbsp;</a></td>
            <td class="code">enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:40">40&nbsp;</a></td>
            <td class="code">enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:41">41&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:42">42&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a></li>
    <li><a href="#FB_PositionStateBase_WithPMPS_Test">FB_PositionStateBase_WithPMPS_Test</a></li>
</ul>

<h3>FB_PositionStateInOut_WithPMPS_Test - Summary</h3>
<ul>
    <li>
      This is a block for testing 
      <a href="#FB_PositionStateInOut_WithPMPS">FB_PositionStateInOut_WithPMPS</a>.
      It is not critical to the library and will be skipped in this review.
    </li>
</ul>



<h2 id="FB_PositionStateInternal">FB_PositionStateInternal</h2>
<img src="graphs/FB_PositionStateInternal.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateInternal:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateInternal">FB_PositionStateInternal</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Routines that must be called on all <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:4">4&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:5">5&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:8">8&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:9">9&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:11">11&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbEncConverter: <a class="coderef" href="#FB_RawCountConverter">FB_RawCountConverter</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbLock: <a class="coderef" href="#FB_PositionStateLock">FB_PositionStateLock</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:14">14&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:15">15&nbsp;</a></td>
            <td class="code">// Mark that we've been here</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:16">16&nbsp;</a></td>
            <td class="code">stPositionState.bUpdated := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:17">17&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:18">18&nbsp;</a></td>
            <td class="code">// Update pos state's count or egu position as appropriate</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:19">19&nbsp;</a></td>
            <td class="code">IF stMotionStage.bAxisParamsInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbEncConverter(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stParameters:=stMotionStage.stAxisParameters,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nCountCheck:=stPositionState.nEncoderCount,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fPosCheck:=stPositionState.fPosition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF stPositionState.bUseRawCounts THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fPosition := fbEncConverter.fPosGet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.nEncoderCount := fbEncConverter.nCountGet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:29">29&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:30">30&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:31">31&nbsp;</a></td>
            <td class="code">// Handle state parameter locking</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:32">32&nbsp;</a></td>
            <td class="code">fbLock(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState:=stPositionState,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable:=stMotionStage.bAxisParamsInit);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:35">35&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:36">36&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#FB_PositionStateLock">FB_PositionStateLock</a></li>
    <li><a href="#FB_RawCountConverter">FB_RawCountConverter</a></li>
</ul>

<h3>FB_PositionStateInternal - API Usage Requirements</h3>
<ul>
    <li>
      This is handled internally by <a
      href="#FB_PositionStateBase">FB_PositionStateBase</a>, and is not
      required to be interfaced with externally.
    </li>
    <li>
      This handles position conversion of states, if necessary.
    </li>
    <li>
      This handles locking state parameters by way of 
      <a href="#FB_PositionStateLock">FB_PositionStateLock</a> if configured,
      as well.
    </li>
</ul>

<h3>FB_PositionStateInternal - Summary</h3>
<ul>
    <li>
      This is applied to every DUT_PositionState by FB_PositionStateBase.
      Once the axis parameters have been initialized (by a read from NC in
      <a href="#FB_MotionStage">FB_MotionStage</a>), encoder positions get
      converted for the state.
    </li>
</ul>


<h2 id="FB_PositionStateLock">FB_PositionStateLock</h2>
<img src="graphs/FB_PositionStateLock.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateLock:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateLock">FB_PositionStateLock</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Implements immutability for a&nbsp;locked <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Once this is called the first time, the parameters at the time of the call will be restored on all subsequent calls.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:5">5&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:6">6&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:8">8&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:9">9&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:12">12&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:15">15&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:16">16&nbsp;</a></td>
            <td class="code">IF bEnable THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Force values to be cached if we've cached something</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF bInit AND stPositionState.bLocked THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.sName := stCachedPositionState.sName;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fPosition := stCachedPositionState.fPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fDelta := stCachedPositionState.fDelta;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fVelocity := stCachedPositionState.fVelocity;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fAccel := stCachedPositionState.fAccel;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fDecel := stCachedPositionState.fDecel;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If we haven't cached and we should, make the cache. Note that we skip bLocked, bValid, and bMoveOk</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSIF NOT bInit AND stPositionState.bLocked THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.sName := stPositionState.sName;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.fPosition := stPositionState.fPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.fDelta := stPositionState.fDelta;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.fVelocity := stPositionState.fVelocity;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.fAccel := stPositionState.fAccel;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.fDecel := stPositionState.fDecel;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Do nothing, or unlock the state if bLocked goes FALSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSIF NOT stPositionState.bLocked THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInit := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:38">38&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:39">39&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:40">40&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
</ul>

<h3>FB_PositionStateLock - API Usage Requirements</h3>
<ul>
    <li>
        (Issue) bUseRawCounts (and maybe others) are not respected.
    </li>
</ul>

<h3>FB_PositionStateLock - Assumptions for Correct Functionality</h3>
<ul>
    <li>
        bEnable must be set once the stage has its parameters initialized (
        bAxisParamsInit).
    </li>
    <li>
        It does not appear that there is a combination of inputs that would
        corrupt the cached position state.
    </li>
</ul>

<h3>FB_PositionStateLock - Summary</h3>
<ul>
    <li>On first call, caches stPositionerState internally.
    </li>
</ul>


<h2 id="FB_PositionStateMove">FB_PositionStateMove</h2>
<img src="graphs/FB_PositionStateMove.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateMove:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateMove">FB_PositionStateMove</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:2">2&nbsp;</a></td>
            <td class="code">// Request a&nbsp;move to a&nbsp;particular state from an axis controlled via EPICS</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:3">3&nbsp;</a></td>
            <td class="code">// pytmc PVs here only exposed if using directly and not through <a class="coderef" href="#FB_PositionStateManager">FB_PositionStateManager</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:4">4&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Motor to move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:7">7&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// State to move to</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:13">13&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:14">14&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Start move on rising edge, stop move on falling edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: GO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:23">23&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Rising edge error reset</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: RESET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:32">32&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Define behavior for when a&nbsp;move is already active</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumMotionRequest: <a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>&nbsp;:= <a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.WAIT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:35">35&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:36">36&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// TRUE if the motor is at this state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: AT_STATE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:43" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:44" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAtState: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:45" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:45">45&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:46" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// TRUE if we have an error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:47" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:48" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:49" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:50" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:51" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:52" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:53" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:54" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:54">54&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:55" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Error code</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:56" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:57" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERRID</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:58" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:59" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:60" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:61" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:61">61&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:62" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Error description</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:63" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:64" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERRMSG</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:65" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:66" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:67" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage: STRING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:68" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:68">68&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:69" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// TRUE if we are moving to a&nbsp;state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:70" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:71" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: BUSY</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:72" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:73" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:73">73&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:74" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:75" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:76" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:77" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:77">77&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:78" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// TRUE if we are note moving and we reached a&nbsp;state successfully on our last move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:79" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:80" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: DONE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:81" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:82" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:83" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:84" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:85" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:86" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:86">86&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:87" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:87">87&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:88" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbMotionRequest: <a class="coderef" href="#FB_MotionRequest">FB_MotionRequest</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:89" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:89">89&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAllowMove: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:90" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:90">90&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:91" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:91">91&nbsp;</a></td>
            <td class="code">// Veto the move for uninitialized and unsafe states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:92" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:92">92&nbsp;</a></td>
            <td class="code">bAllowMove := stPositionState.bMoveOk AND stPositionState.bValid AND stPositionState.bUpdated;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:93" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:93">93&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:94" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:94">94&nbsp;</a></td>
            <td class="code">// Do the move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:95" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:95">95&nbsp;</a></td>
            <td class="code">fbMotionRequest(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:96" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage := stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:97" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := bExecute AND bAllowMove,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:98" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset := bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:99" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:99">99&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumMotionRequest := enumMotionRequest,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:100" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPos := stPositionState.fPosition,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:101" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:101">101&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVel := stPositionState.fVelocity,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:102" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fAcc := stPositionState.fAccel,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:103" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:103">103&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fDec := stPositionState.fDecel,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:104" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError =>&nbsp;bError,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:105" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:105">105&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId =>&nbsp;nErrorId,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:106" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage =>&nbsp;sErrorMessage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:107" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:107">107&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy =>&nbsp;bBusy,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:108" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:108">108&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone =>&nbsp;bDone);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:109" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:109">109&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:110" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:110">110&nbsp;</a></td>
            <td class="code">// Inject custom error if we can't move because of bMoveOk or bValid</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:111" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:111">111&nbsp;</a></td>
            <td class="code">IF bExecute AND NOT bAllowMove THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:112" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:112">112&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:113" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:113">113&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF stPositionState.bValid THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:114" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:114">114&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId := 16#7901;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:115" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:116" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId := 16#7902;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:117" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:118" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage := <a class="coderef" href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a>(nErrorId := nErrorID);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:119" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:119">119&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:120" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:120">120&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:121" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:121">121&nbsp;</a></td>
            <td class="code">// This can be useful if we're running this FB standalone for some reason</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:122" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:122">122&nbsp;</a></td>
            <td class="code">bAtState := <a class="coderef" href="#F_AtPositionState">F_AtPositionState</a>(stMotionStage:=stMotionStage, stPositionState:=stPositionState);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:123" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:123">123&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:124" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:124">124&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#ENUM_MotionRequest">ENUM_MotionRequest</a></li>
    <li><a href="#FB_MotionRequest">FB_MotionRequest</a></li>
    <li><a href="#FB_PositionStateManager">FB_PositionStateManager</a></li>
    <li><a href="#F_AtPositionState">F_AtPositionState</a></li>
    <li><a href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a></li>
</ul>

<h3>FB_PositionStateMove - API Usage Requirements</h3>
<ul>
    <li>
      A valid, configured <a href="#DUT_MotionStage">DUT_MotionStage</a> and 
      a target <a href="#DUT_PositionState">DUT_PositionState</a>, and the
      usual bExecute/bReset are required.  enumMotionRequest defines what
      happens when a new move is requested when one is already in progress.
    </li>
    <li>
      This wraps <a href="#FB_MotionRequest">FB_MotionRequest</a> to cause the
      <a href="#DUT_MotionStage">DUT_MotionStage</a> to move to the position
      defined by the state in <a href="#DUT_PositionState">DUT_PositionState</a>
      when bExecute and bAllowMove are set.
    </li>
    <li>
      Status and errors are reported through bBusy, bDone, nErrorId, bError,
      and sErrorMessage. An error generated for this block is 0x7901 (position
      state valid, but motion not allowed) and 0x7902 (position state invalid).
    </li>
    <li>
      Finally, an output for bAtState indicates if the stage is at the position
      state for this block.  This is only used in the interactive tests here.
    </li>
</ul>

<h3>FB_PositionStateMove - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      bAllowMove assumes that the following are valid (and TRUE) on the
      position state: bMoveOk, bValid, bUpdated.
    </li>
</ul>

<h3>FB_PositionStateMove - Failure Modes</h3>
<ul>
    <li>
      <a href="#FB_PositionStateMove">FB_PositionStateMove</a> does not
      appear to have much of its own potential failure modes, as it mostly
      integrates other function blocks.
    </li>
</ul>

<h2 id="FB_PositionStatePMPS_Base">FB_PositionStatePMPS_Base</h2>
<img src="graphs/FB_PositionStatePMPS_Base.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStatePMPS_Base:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStatePMPS_Base">FB_PositionStatePMPS_Base</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a>&nbsp;without Arbiter, BPTM, FFO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:4">4&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This allows me to test most of the code without an arbiter plc setup</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:6">6&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:7">7&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates: ARRAY[1..<a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES] OF <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:11">11&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterEnabled: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: MAINT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMaintMode: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bRequestTransition: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;getState: INT;</td>
            <td class="note">
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStateBoundaryDeadband: LREAL := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stTransitionBeam: ST_BeamParams := PMPS_GVL.cst0RateBeam;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTransitionAssertionID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nUnknownAssertionID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tArbiterTimeout: TIME := T#1s;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMoveOnArbiterTimeout: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stInvalidState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>&nbsp;:= <a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.stInvalidState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnknownState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>&nbsp;:= <a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.stUnknownState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:29">29&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:30">30&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransitionAuthorized: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bForwardAuthorized: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBackwardAuthorized: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterTimeout: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:35">35&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:36">36&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTransReq: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBPTMDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtBPTMDone: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ftMotorExec: F_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:43" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTransDone: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:44" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtDoLateFinish: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:45" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tonDone: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:46" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stStateReq: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:47" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;mcPower: MC_POWER;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:48" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fUpperBound: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:49" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fLowerBound: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:50" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nGoalState: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:51" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stGoalState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:52" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fActPos: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:53" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fReqPos: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:54" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInTransition: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:55" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stBeamNeeded: ST_BeamParams;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:56" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bFwdOk: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:57" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBwdOk: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:58" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tonArbiter: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:59" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLateFinish: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:60" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInternalAuth: BOOL;</td>
            <td class="note">
              This is the result of BPTM(q_xTransitionAuthorized=&gt;bInternalAuth).
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:61" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:61">61&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:62" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:62">62&nbsp;</a></td>
            <td class="code">// This is meant to be subclassed. The parent class body is in the Exec action.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:63" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:63">63&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:64" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:64">64&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:65" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:65">65&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> AssertHere:</td>
            <td class="note">
              This is defined in the main class, <a href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a>.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:66" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:66">66&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:67" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:67">67&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:68" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:68">68&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> ClearAsserts:</td>
            <td class="note">
              This is defined in the main class, <a href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a>.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:69" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:69">69&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:70" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:70">70&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:71" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:71">71&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> Exec:</td>
            <td class="note">
              This is one main part of consistent API between
              FB_PositionStateBase and FB_PositionStatePMPS.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:72" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:72">72&nbsp;</a></td>
            <td class="code">// Initialize or reinitialize to the current state value</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:73" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:73">73&nbsp;</a></td>
            <td class="code">rtBPTMDone(CLK:=bBPTMDone);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:74" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:74">74&nbsp;</a></td>
            <td class="code">ftMotorExec(CLK:=stMotionStage.bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:75" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:75">75&nbsp;</a></td>
            <td class="code">tonDone(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:76" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IN:=bTransDone,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:77" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PT:=T#100ms</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:78" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:79" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:79">79&nbsp;</a></td>
            <td class="code">IF rtBPTMDone.Q OR ftMotorExec.Q OR tonDone.Q THEN</td>
            <td class="note">
                If the BPTM is done, or the motor execution has finished (falling),
                or it's 100ms after the transition has finished (bTransDone).
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:80" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:81" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:81">81&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:82" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:82">82&nbsp;</a></td>
            <td class="code">IF bInit OR nGoalState =&nbsp;0&nbsp;OR stMotionStage.bError THEN</td>
            <td class="note">
              If initializing, transitioning, or in an error state
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:83" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit R= stMotionStage.bAxisParamsInit;</td>
            <td class="note">
              Only reset bInit if we have valid NC parameter information from
              <a href="#DUT_MotionStage">DUT_MotionStage</a>.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:84" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nGoalState := getState;</td>
            <td class="note">
              Reset the goal state to the current state.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:85" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stStateReq := GetStateStruct(getState);</td>
            <td class="note">
              This is a method below, returning the DUT_PositionState from 
              the state index, with some additional guards around invalid
              values. This ensures that getState here is within [0,
              GVL_MOTION.MaxStates] such that this state is never invalid.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:86" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInTransition := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:87" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stInvalidState.nRequestAssertionID := nUnknownAssertionID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:88" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnknownState.nRequestAssertionID := nUnknownAssertionID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:89" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:89">89&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTransReq(CLK:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:90" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:90">90&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransitionAuthorized := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:91" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:91">91&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterTimeout := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:92" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:92">92&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:93" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:93">93&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:94" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:94">94&nbsp;</a></td>
            <td class="code">// Request transition on rising edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:95" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:95">95&nbsp;</a></td>
            <td class="code">rtTransReq(CLK:=bRequestTransition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:96" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:96">96&nbsp;</a></td>
            <td class="code">IF rtTransReq.Q THEN</td>
            <td class="note">
              A new transition request, on the rising edge of bRequestTransition.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:97" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nGoalState := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:98" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stStateReq := GetStateStruct(setState);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:99" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:99">99&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInTransition := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:100" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:101" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:101">101&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:102" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransDone := <a class="coderef" href="#F_AtPositionState">F_AtPositionState</a>(stMotionStage:=stMotionStage, stPositionState:=stStateReq) AND NOT stMotionStage.bBusy;</td>
            <td class="note">
              In position and not moving.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:103" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:103">103&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:104" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:104">104&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:105" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:105">105&nbsp;</a></td>
            <td class="code">// Mark late finish if bTransDone ->&nbsp;true before the bptm is done</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:106" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:106">106&nbsp;</a></td>
            <td class="code">// This means that we finished the move so fast that the bptm needs to be unstuck via toggling bTransDone</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:107" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:107">107&nbsp;</a></td>
            <td class="code">rtTransDone(CLK:=bTransDone);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:108" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:108">108&nbsp;</a></td>
            <td class="code">bLateFinish S= rtTransDone.Q AND NOT bBPTMDone;</td>
            <td class="note">
            Note the important comment above this block.
            Late finish is when bTransDone transitions to high and the BPTM is
            not yet finished (NOT bBPTMDone).
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:109" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:109">109&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:110" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:110">110&nbsp;</a></td>
            <td class="code">IF bArbiterEnabled THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:111" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:111">111&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Handles getting the request to the arbiter and back</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:112" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:112">112&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;HandleBPTM();</td>
            <td class="note">
              See <a href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a>.
              (FBPositionStateMPS.HandleBPTM) Handles the beam-parameter
              transition manager call.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:113" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:113">113&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Handle arbiter timeouts</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:114" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:114">114&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF tArbiterTimeout >&nbsp;T#0s THEN</td>
            <td class="note">
              tArbiterTimeout is an optional timeout setting.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:115" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;tonArbiter(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:116" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IN:=bInTransition AND NOT bInternalAuth,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:117" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PT:=tArbiterTimeout,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:118" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Q=>bArbiterTimeout);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:119" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:120" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:120">120&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bArbiterTimeout := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:121" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:121">121&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:122" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:122">122&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransitionAuthorized S= bInternalAuth OR (bArbiterTimeout AND bMoveOnArbiterTimeout);</td>
            <td class="note">
              Set if BPTM q_xTransitionAUthorized or the arbiter timed out and
              we have the OK to move when it times out (bMoveOnArbiterTimeout).
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:123" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:123">123&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:124" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Clear all of our assertions if we decide to disable the arbiter</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:125" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:125">125&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ClearAsserts();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:126" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:126">126&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Do some dummy request handling</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:127" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:127">127&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransitionAuthorized := stMotionStage.bExecute;</td>
            <td class="note">Arbiter disabled here - authorized if a motion is requested.</td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:128" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:128">128&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterTimeout := stMotionStage.bExecute;</td>
            <td class="note">
              (Question) Timeout set when bExecute is set? What is the logic
              here?
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:129" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:129">129&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:130" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:130">130&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:131" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:131">131&nbsp;</a></td>
            <td class="code">// Set up MPS virtual limit for moves at and between states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:132" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:132">132&nbsp;</a></td>
            <td class="code">stGoalState := GetStateStruct(nGoalState);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:133" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:133">133&nbsp;</a></td>
            <td class="code">fActPos := stMotionStage.stAxisStatus.fActPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:134" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:134">134&nbsp;</a></td>
            <td class="code">IF stMotionStage.bExecute THEN</td>
            <td class="note">
              If moving, use the stage's target position as fReqPos,
              otherwise use the current position.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:135" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:135">135&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fReqPos := stMotionStage.fPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:136" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:136">136&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:137" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:137">137&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fReqPos := fActPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:138" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:138">138&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:139" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:139">139&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:140" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:140">140&nbsp;</a></td>
            <td class="code">// Start with no move authority</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:141" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:141">141&nbsp;</a></td>
            <td class="code">bForwardAuthorized := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:142" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:142">142&nbsp;</a></td>
            <td class="code">bBackwardAuthorized := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:143" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:143">143&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:144" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:144">144&nbsp;</a></td>
            <td class="code">// Check if it would be OK to move without granting auth</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:145" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:145">145&nbsp;</a></td>
            <td class="code">bFwdOk := <a class="coderef" href="#F_PosUnderUpperBound">F_PosUnderUpperBound</a>(MAX(fActPos, fReqPos) +&nbsp;ABS(fStateBoundaryDeadband), stGoalState);</td>
            <td class="note">
              bFwdOk - can deadband-inclusive motion occur in the positive direction?
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:146" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:146">146&nbsp;</a></td>
            <td class="code">bBwdOk := <a class="coderef" href="#F_PosOverLowerBound">F_PosOverLowerBound</a>(MIN(fActPos, fReqPos) -&nbsp;ABS(fStateBoundaryDeadband), stGoalState);</td>
            <td class="note">
              bBwdOk - can deadband-inclusive motion occur in the negative direction?
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:147" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:147">147&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:148" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:148">148&nbsp;</a></td>
            <td class="code">// Grant auth during moves based on goal state, current position, and goal position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:149" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:149">149&nbsp;</a></td>
            <td class="code">IF stMotionStage.bExecute AND stGoalState.bValid THEN</td>
            <td class="note">
              Motion requested and the goal is valid? Authorization to move 
              is based on the forward/backward motion-allowed determined above
              in bFwdOk/bBwdOk.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:150" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:150">150&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bForwardAuthorized := bFwdOk;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:151" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:151">151&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBackwardAuthorized := bBwdOk;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:152" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:152">152&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:153" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:153">153&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:154" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:154">154&nbsp;</a></td>
            <td class="code">IF bInTransition THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:155" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:155">155&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Deny auth during a&nbsp;transition request until transition is authorized</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:156" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:156">156&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bForwardAuthorized R= NOT bTransitionAuthorized;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:157" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:157">157&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBackwardAuthorized R= NOT bTransitionAuthorized;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:158" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:158">158&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Have the motor wait for permission to start move instead of immediately erroring</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:159" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:159">159&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bSafetyReady := bTransitionAuthorized;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:160" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:160">160&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:161" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:161">161&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If not transitioning, no need to wait for safety: immediately try to move and error if no auth</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:162" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:162">162&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bSafetyReady := stMotionStage.bExecute;</td>
            <td class="note">
              bPowerSelf would normally set this, but here we are in control.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:163" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:163">163&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Set an error message override in case this causes an error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:164" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:164">164&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.bError AND bArbiterEnabled AND NOT bMaintMode THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:165" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:165">165&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fReqPos >&nbsp;fActPos AND NOT bFwdOk THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:166" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:166">166&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Unsafe tweak forward blocked by PMPS';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:167" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:167">167&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF fReqPos <&nbsp;fActPos AND NOT bBwdOk THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:168" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:168">168&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Unsafe tweak backward blocked by PMPS';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:169" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:169">169&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:170" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:170">170&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:171" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:171">171&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:172" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:172">172&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:173" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:173">173&nbsp;</a></td>
            <td class="code">IF bArbiterEnabled AND NOT bMaintMode THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:174" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:174">174&nbsp;</a></td>
            <td class="code">// Only let us move if the transition is allowed, or if we are moving within a&nbsp;state's bounds</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:175" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:175">175&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;mcPower(Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:176" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:176">176&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable:=stMotionStage.bAllEnable,</td>
            <td class="note">
              The stage's bEnable, bHardwareEnable, and bUserEnable remain
              summarized in bAllEnable.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:177" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:177">177&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable_Positive:=stMotionStage.bAllForwardEnable AND bForwardAuthorized,</td>
            <td class="note">
              These two lines are key: Enable_Positive and Enable_Negative are
              based on FB_SetEnables' bAllForwardEnable and bAllBackwardEnable
              along with the directional authorization booleans computed above.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:178" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:178">178&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable_Negative:=stMotionStage.bAllBackwardEnable AND bBackwardAuthorized);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:179" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:179">179&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:180" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:180">180&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;mcPower(Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:181" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:181">181&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable:=stMotionStage.bAllEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:182" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:182">182&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable_Positive:=stMotionStage.bAllForwardEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:183" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:183">183&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable_Negative:=stMotionStage.bAllBackwardEnable);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:184" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:184">184&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bSafetyReady := TRUE;</td>
            <td class="note">
              bPowerSelf would normally set this, but here we are in control.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:185" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:185">185&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:186" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:186">186&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:187" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:187">187&nbsp;</a></td>
            <td class="code">// Raise fast faults as needed</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:188" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:188">188&nbsp;</a></td>
            <td class="code">stBeamNeeded := GetBeamFromState(getState);</td>
            <td class="note">
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:189" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:189">189&nbsp;</a></td>
            <td class="code">HandleFFO();</td>
            <td class="note">
              Fast-faults are set as appropriate here. An updated stBeamNeeded
              is required for it to work.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:190" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:190">190&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:191" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:191">191&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> HandleBPTM:</td>
            <td class="note">
              This is defined in the main class, <a href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a>.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:192" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:192">192&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:193" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:193">193&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:194" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:194">194&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> HandleFFO:</td>
            <td class="note">
              This is defined in the main class, <a href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a>.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:195" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:195">195&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:196" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:196">196&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

FB_PositionStatePMPS_Base methods:

<pre>
METHOD GetBeamFromState : ST_BeamParams;
VAR_INPUT
    nState: INT;
END_VAR
VAR
    stState: DUT_PositionState;
END_VAR
stState := GetStateStruct(nState);
GetBeamFromState := stState.stBeamParams;
END_METHOD

METHOD GetStateCode : INT
VAR_INPUT
    nState: INT;
END_VAR
IF nState < 0 OR nState > MOTION_GVL.MAX_STATES THEN
    GetStateCode := -1;
ELSE
    GetStateCode := nState;
END_IF


METHOD GetStateStruct : DUT_PositionState
VAR_INPUT
    nState: INT;
END_VAR
{warning disable C0371}
// Implicit VAR_IN_OUT reference inside a method needs special handling
IF NOT __ISVALIDREF(arrStates) THEN
    GetStateStruct := stInvalidState;
    RETURN;
END_IF
CASE GetStateCode(nState) OF
    -1: GetStateStruct := stInvalidState;
    0: GetStateStruct := stUnknownState;
    ELSE
        GetStateStruct := arrStates[nState];
END_CASE
{warning restore C0371}
</pre>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a></li>
    <li><a href="#F_AtPositionState">F_AtPositionState</a></li>
    <li><a href="#F_PosOverLowerBound">F_PosOverLowerBound</a></li>
    <li><a href="#F_PosUnderUpperBound">F_PosUnderUpperBound</a></li>
    <li><a href="#MOTION_GVL">MOTION_GVL</a></li>
</ul>

<h3>FB_PositionStatePMPS_Base - API Usage Requirements / Notes</h3>
<ul>
    <li>
      This is effectively a split version of FB_PositionStatePMPS, broken
      up for the purposes of testing.  It generally should not be used by
      end-users.
    </li>
    <li>
      PMPS equivalent of FB_PositionStateBase, with some code reimplemented.
    </li>
    <li>
      This block is in charge of whether a stage is allowed to move (it
      controls MC_Power).
    </li>
</ul>

<h3>FB_PositionStatePMPS_Base - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStatePMPS_Base - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStatePMPS_Base - Summary</h3>
<ul>
    <li>
      See FB_PositionStatePMPS for further details.
    </li>
</ul>

<h2 id="FB_PositionStatePMPS">FB_PositionStatePMPS</h2>
<img src="graphs/FB_PositionStatePMPS.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStatePMPS:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStatePMPS_Base">FB_PositionStatePMPS_Base</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Hooks up a&nbsp;position state to an arbiter and an FFO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Use BeamParameterTransitionManager to manage transition requests between states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Hook up to the inputs/outputs of the state function block</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Raises FFO if beam parameters are worse than required for current state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:7">7&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:8">8&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbArbiter: FB_Arbiter;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO: FB_HardwareFFOutput;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:12">12&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stHighBeamThreshold: ST_BeamParams := PMPS_GVL.cstFullBeam;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:14">14&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:15">15&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bptm: BeamParameterTransitionManager;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ffBeamParamsOk: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ffZeroRate: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ffBPTMTimeoutAndMove: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ffBPTMError: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ffMaint: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bFFOxOk: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAtSafeState: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIter: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:25">25&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:26">26&nbsp;</a></td>
            <td class="code">Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:27">27&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:28">28&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:29">29&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> AssertHere:</td>
            <td class="note">
              (FB_PositionStateMPS.ClearAsserts) Arbiter raise request assertion.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:30">30&nbsp;</a></td>
            <td class="code">fbArbiter.AddRequest(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sDevName := stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nReqID := stStateReq.nRequestAssertionID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stReqBP := stStateReq.stBeamParams);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:34">34&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:35">35&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> ClearAsserts:</td>
            <td class="note">
              (FB_PositionStateMPS.ClearAsserts) Arbiter assertion clear: transition assertion ID and the unknown assertion ID.
              It also clears per-state assertion IDs.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:36">36&nbsp;</a></td>
            <td class="code">fbArbiter.RemoveRequest(nTransitionAssertionID);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:37">37&nbsp;</a></td>
            <td class="code">fbArbiter.RemoveRequest(nUnknownAssertionID);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:38">38&nbsp;</a></td>
            <td class="code">FOR nIter := 1&nbsp;TO <a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES DO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbArbiter.RemoveRequest(arrStates[nIter].nRequestAssertionID);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:40">40&nbsp;</a></td>
            <td class="code">END_FOR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:41">41&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:42">42&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> HandleBPTM:</td>
            <td class="note">
            (FBPositionStateMPS.HandleBPTM) Handles the beam-parameter
            transition manager call.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:43" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:43">43&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:44" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;Handle finishing the bptm late if timed out</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:45" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bptm needs a&nbsp;rising edge of bTransDone after authorizing transition</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:46" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;If we fall into this block, bTransDone would otherwise be stuck at TRUE forever</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:47" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;so the BPTM would never see a&nbsp;rising edge and therefore stay stuck</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:48" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;We set to FALSE here to reset the BPTM, then gets set to TRUE again if really done.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:49" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:49">49&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:50" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:50">50&nbsp;</a></td>
            <td class="code">rtDoLateFinish(CLK:=bLateFinish AND bInternalAuth);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:51" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:51">51&nbsp;</a></td>
            <td class="code">IF rtDoLateFinish.Q THEN</td>
            <td class="note">
              Triggered on rising edge of (bLateFinish AND bInternalAuth).
              See comment in above lines.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:52" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:53" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLateFinish := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:54" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:54">54&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:55" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:55">55&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:56" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:56">56&nbsp;</a></td>
            <td class="code">// Just normal bptm call</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:57" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:57">57&nbsp;</a></td>
            <td class="code">bptm(fbArbiter:=fbArbiter,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:58" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_sDeviceName:=stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:59" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_TransitionAssertionID:=nTransitionAssertionID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:60" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_stTransitionAssertion:=stTransitionBeam,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:61" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_nRequestedAssertionID:=stStateReq.nRequestAssertionID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:62" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_stRequestedAssertion:=stStateReq.stBeamParams,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:63" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_xDoneMoving:=bTransDone,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:64" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCurrentBeamParameters:=PMPS_GVL.stCurrentBeamParameters,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:65" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;q_xTransitionAuthorized=>bInternalAuth,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:66" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone=>bBPTMDone);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:67" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:67">67&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:68" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:68">68&nbsp;</a></td>
            <td class="code"><strong>ACTION</strong> HandleFFO:</td>
            <td class="note">
            (FBPositionStateMPS.HandleFOO) See details below.
            </td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:69" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:69">69&nbsp;</a></td>
            <td class="code">// stBeamNeeded will point to Unknown/No beam if we are out of state bounds or in motion</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:70" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:70">70&nbsp;</a></td>
            <td class="code">// Otherwise we'll have the current state's beam parameters</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:71" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:71">71&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:72" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:72">72&nbsp;</a></td>
            <td class="code">// Check for bad conditions</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:73" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:73">73&nbsp;</a></td>
            <td class="code">bFFOxOk := F_SafeBPCompare(PMPS_GVL.stCurrentBeamParameters, stBeamNeeded);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:74" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:74">74&nbsp;</a></td>
            <td class="code">// It is safe to reset automatically if our current state can take full beam.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:75" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:75">75&nbsp;</a></td>
            <td class="code">// Otherwise we'll have to ask for a&nbsp;user acknowledgement to clear.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:76" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:76">76&nbsp;</a></td>
            <td class="code">// This avoids rapidly cycling the FFOs on/off</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:77" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:77">77&nbsp;</a></td>
            <td class="code">// You can pass in a&nbsp;different stHighBeamThreshold as an input parameter to customize this behavior</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:78" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:78">78&nbsp;</a></td>
            <td class="code">bAtSafeState := F_SafeBPCompare(stHighBeamThreshold, stBeamNeeded);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:79" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:79">79&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:80" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:80">80&nbsp;</a></td>
            <td class="code">// If the beam parameters are wrong, it is a&nbsp;fault! This encompasses all unknown arbiter-related errors.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:81" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:81">81&nbsp;</a></td>
            <td class="code">ffBeamParamsOk.i_xOK := bFFOxOk;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:82" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:82">82&nbsp;</a></td>
            <td class="code">ffBeamParamsOk.i_xReset S= bFFOxOk AND bAtSafeState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:83" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:83">83&nbsp;</a></td>
            <td class="code">ffBeamParamsOk.i_xReset R= NOT ffBeamParamsOk.i_xOK;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:84" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:84">84&nbsp;</a></td>
            <td class="code">ffBeamParamsOk(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:85" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_DevName:=stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:86" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_Desc:='Beam parameter mismatch',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:87" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode:=16#1000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:88" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO:=fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:89" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:89">89&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:90" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:90">90&nbsp;</a></td>
            <td class="code">// Trip the beam for zero-rate states. This is a&nbsp;PMPS training wheel and should ultimately be removed.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:91" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:91">91&nbsp;</a></td>
            <td class="code">// Note: I&nbsp;think this is already redundant</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:92" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:92">92&nbsp;</a></td>
            <td class="code">ffZeroRate(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:93" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:93">93&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xOk := stBeamNeeded.nRate >&nbsp;0,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:94" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:94">94&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xAutoReset := TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:95" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_DevName := stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:96" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_Desc := 'Device requesting zero rate',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:97" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode := 16#1001,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:98" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:99" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:99">99&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:100" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:100">100&nbsp;</a></td>
            <td class="code">// Trip the beam for BPTM timeouts if we want to move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:101" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:101">101&nbsp;</a></td>
            <td class="code">// Only reset at safe beam OR at no bptm errors (some other FF should catch additional issues)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:102" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:102">102&nbsp;</a></td>
            <td class="code">ffBPTMTimeoutAndMove.i_xOK := NOT (bArbiterTimeout AND bMoveOnArbiterTimeout);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:103" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:103">103&nbsp;</a></td>
            <td class="code">ffBPTMTimeoutAndMove.i_xReset S= bAtSafeState OR (bptm.bDone AND NOT bptm.bError);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:104" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:104">104&nbsp;</a></td>
            <td class="code">ffBPTMTimeoutAndMove.i_xReset R= NOT ffBPTMTimeoutAndMove.i_xOK;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:105" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:105">105&nbsp;</a></td>
            <td class="code">ffBPTMTimeoutAndMove(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:106" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_DevName := stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:107" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:107">107&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_Desc := 'BPTM Timeout',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:108" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:108">108&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode := 16#1002,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:109" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:109">109&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:110" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:110">110&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:111" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:111">111&nbsp;</a></td>
            <td class="code">// Trip the beam for BPTM Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:112" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:112">112&nbsp;</a></td>
            <td class="code">ffBPTMError.i_xOK := NOT bptm.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:113" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:113">113&nbsp;</a></td>
            <td class="code">ffBPTMError.i_xReset S= bptm.bDone AND NOT bptm.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:114" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:114">114&nbsp;</a></td>
            <td class="code">ffBPTMError.i_xReset R= NOT ffBPTMError.i_xOK;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:115" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:115">115&nbsp;</a></td>
            <td class="code">ffBPTMError(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:116" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_DevName := stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:117" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_Desc := 'BPTM error, state transition failed',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:118" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode := 16#1003,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:119" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:120" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:120">120&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:121" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:121">121&nbsp;</a></td>
            <td class="code">// Trip the beam for maintenance mode</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:122" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:122">122&nbsp;</a></td>
            <td class="code">ffMaint(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:123" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:123">123&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xOK := NOT bMaintMode,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:124" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xAutoReset := TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:125" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:125">125&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_DevName := stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:126" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:126">126&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_Desc := 'Device is in maintenance mode',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:127" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:127">127&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode := 16#1004,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:128" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:128">128&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:129" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:129">129&nbsp;</a></td>
            <td class="code"><strong>END_ACTION</strong></td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_PositionStatePMPS_Base">FB_PositionStatePMPS_Base</a></li>
    <li><a href="#MOTION_GVL">MOTION_GVL</a></li>
</ul>

<h3>FB_PositionStatePMPS - API Usage Requirements</h3>
<ul>
    <li>
      The <a href="#FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</a>
      is the user-facing function block that should be extended.  It includes
      an <a href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a> and
      a <a href="#FB_EncErrorFO">FB_EncErrorFO</a> directly.
    </li>
</ul>

<h3>FB_PositionStatePMPS.HandleFFO Notes</h3>
The core of this function block is largely in HandleFFO, summarized as follows:
<ul>
  <li>Computes if conditions are OK</li>
  <li>(bFFOxOk) and if currently at a safe state (bAtSafeState).</li>
  <li>
    Handles tripping a fast fault if not OK based on the above,
    automatically resetting if at a safe state.
  </li>
  <li>Handles fast-fault tripping the beam if zero-rate required (i.e., if stBeamNeeded.nRate == 0).</li>
  <li>
    Handles fast-fault reporting of BPTM timeouts if
    bMoveOnArbiterTimeout is set (and in a safe state, or the BPTM
    reports no errors)
  </li>
  <li>Handles fast-fault reporting of BPTM errors</li>
  <li>Handles reporting a fast-fault for maintenance mode of a given device</li>
</ul>

<h3>FB_PositionStatePMPS - Summary</h3>
This is a position state handler tied in with the PMPS subsystem. Per the code,
this function block:
<ul>
    <li>Hooks up a position state to an arbiter and a fast-fault output.</li>
    <li>Uses BeamParameterTransitionManager to manage transition requests between
      states.</li>
    <li>Hooks up to the inputs/outputs of the state function block.</li>
    <li>
      Raises a fast-fault output if beam parameters are worse than required for
        current state.
    </li>
</ul>

<h2 id="FB_RawCountConverter">FB_RawCountConverter</h2>
<img src="graphs/FB_RawCountConverter.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_RawCountConverter:1" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_RawCountConverter">FB_RawCountConverter</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:2" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:3" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Utility function block for converting raw counts to EGU and back</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:4" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:4">4&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:5" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:5">5&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:6" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Parameters to check against</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:7" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stParameters: ST_AxisParameterSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:8" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Optional count to convert to a&nbsp;real position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:9" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCountCheck: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:10" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Optional position to convert to encoder counts</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:11" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPosCheck: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:12" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:12">12&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:13" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:13">13&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:14" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If converting position, the number of counts</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:15" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCountGet: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:16" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If converting counts, the position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:17" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPosGet: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:18" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// True during a&nbsp;parameter get/calc</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:19" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:20" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// True after a&nbsp;successful get/calc</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:21" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:22" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// True if the calculation errored</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:23" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:24" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:24">24&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:25" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:25">25&nbsp;</a></td>
            <td class="code">IF stParameters.fEncScaleFactorInternal <>&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:26" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCountGet := LREAL_TO_UDINT((fPosCheck -&nbsp;stParameters.fEncOffset) /&nbsp;stParameters.fEncScaleFactorInternal);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:27" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPosGet := nCountCheck *&nbsp;stParameters.fEncScaleFactorInternal +&nbsp;stParameters.fEncOffset;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:28" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:28">28&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:29" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:29">29&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:30" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:30">30&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>


<h3>FB_RawCountConverter - API Usage Requirements / Notes</h3>
<ul>
    <li>
      <a href="#ST_AxisParameterSet">ST_AxisParameterSet</a> from the
      <a href="#DUT_MotionStage">DUT_MotionStage</a> which has been
      initialized.
    </li>
    <li>
      fPosCheck will be converted to nCountGet (EGU to counts).
    </li>
    <li>
      nCountCheck will be converted to fPosGet (counts to EGU).
    </li>
    <li>
      These conversions include the encoder scale and offset
      (<span class="code">fEncScaleFactorInternal</span>, 
      <span class="code">fEncOffset</span>).
    </li>
</ul>

<h3>FB_RawCountConverter - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      The encoder scale factor needs to be non-zero.  This block
      avoids divide-by-zero by checking for this.
    </li>
</ul>


<h2 id="FB_ReadFloatParameter">FB_ReadFloatParameter</h2>
<img src="graphs/FB_ReadFloatParameter.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_ReadFloatParameter:1" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_ReadFloatParameter">FB_ReadFloatParameter</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:2" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:3" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:4" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;///16#4000=Axisdata, 16#5000=Encoderdata, 16#6000=Controldata, 16#7000=Drivedata</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:5" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:6" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:7" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:8" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:8">8&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:9" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:10" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:11" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:12" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:13" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:14" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:14">14&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:15" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:15">15&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:16" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:17" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:17">17&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:18" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:18">18&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:19" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:20" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD: ADSREAD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:21" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:21">21&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:22" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:22">22&nbsp;</a></td>
            <td class="code">(*Sequence to read parameter in Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:23" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:23">23&nbsp;</a></td>
            <td class="code">CASE nState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:24" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:24">24&nbsp;</a></td>
            <td class="code">0:  (*Start sequence. Wait until bExecute is TRUE*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:25" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:26" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:27" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:28" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:29" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=10;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:30" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:31" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:32" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:32">32&nbsp;</a></td>
            <td class="code">10: (*Read parameter in Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:33" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:34" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PORT:=500,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:35" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDXGRP:=nDeviceGroup+Axis.NcToPlc.AxisId,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:36" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDXOFFS:=nIndexOffset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:37" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;LEN:=SIZEOF(nData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:38" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;DESTADDR:=ADR(nData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:39" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;READ:=TRUE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:40" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:40">40&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:41" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*Wait until it's done or if an error occurs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:42" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbADSREAD.ERR THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:43" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbADSREAD.BUSY THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:44" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD(READ:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:45" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=20;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:46" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:47" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:48" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbADSREAD.ERRID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:49" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=999;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:50" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:51" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:51">51&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:52" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:52">52&nbsp;</a></td>
            <td class="code">20: (*Sequense is done. Waits until bExecute is FALSE*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:53" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:54" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:55" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:56" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:57" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:58" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:59" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:59">59&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:60" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:60">60&nbsp;</a></td>
            <td class="code">999: (*Error in sequence*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:61" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:62" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:63" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:64" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD(READ:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:65" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:66" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:67" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:68" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:68">68&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:69" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:69">69&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:70" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:70">70&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:71" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:71">71&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>


<h3>FB_ReadFloatParameter - API Usage Requirements / Notes</h3>
<ul>
  <li>
    An AXIS_REF (not DUT_MotionStage) must be provided, along with a group and
    offset, as enumerated in Beckhoff documentation.  The rough categories, as
    the code shows, are: axis data, encoder data, control data, and drive data.
  </li>
  <li>
    This uses a small state machine to read parameters from an NC axis
    by way of the ADS protocol 
    (function block
    <a href=""https://infosys.beckhoff.com/english.php?content=../content/1033/tcplclibsystem/html/tcplclibsys_adsread.htm">ADSREAD</a>)
  </li>
</ul>

<h3>FB_ReadFloatParameter - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      The parameter group and offset should be correct.
      The index group is calculated as nDeviceGroup plus the axis ID.
    </li>
    <li>
      This may take multiple cycles.
    </li>
</ul>

<h2 id="FB_SetEnables">FB_SetEnables</h2>
<img src="graphs/FB_SetEnables.dot.png" />

<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_SetEnables:1" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_SetEnables">FB_SetEnables</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:2" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:2">2&nbsp;</a></td>
            <td class="code">// Update the all enable booleans based on the booleans that make them up</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:3" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:3">3&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:4" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:5" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:5">5&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:6" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:6">6&nbsp;</a></td>
            <td class="code">stMotionStage.bAllForwardEnable := stMotionStage.bLimitForwardEnable AND (stMotionStage.bGantryForwardEnable OR NOT stMotionStage.bGantryAxis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:7" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:7">7&nbsp;</a></td>
            <td class="code">stMotionStage.bAllBackwardEnable := stMotionStage.bLimitBackwardEnable AND (stMotionStage.bGantryBackwardEnable OR NOT stMotionStage.bGantryAxis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:8" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:8">8&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:9" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:9">9&nbsp;</a></td>
            <td class="code">stMotionStage.bAllEnable := stMotionStage.bEnable AND stMotionStage.bHardwareEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:10" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:10">10&nbsp;</a></td>
            <td class="code">stMotionStage.bAllEnable R= NOT stMotionStage.bUserEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:11" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:11">11&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:12" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:12">12&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
</ul>

<h3>FB_SetEnables - API Usage Requirements</h3>
<ul>
    <li>
      A valid, configured <a href="#DUT_MotionStage">DUT_MotionStage</a> is
      required.  (No bEnable flag is used or required.)
    </li>
</ul>

<h3>FB_SetEnables - Summary</h3>
<ul>
    <li>
      For a normal axis:
      <pre>bAllForwardEnable = bLimitForwardEnable</pre>
      <pre>bAllBackwardEnable = bLimitBackwardEnable</pre>
    </li>
    <li>
      For a gantry axis:
      <pre>bAllForwardEnable = bLimitForwardEnable AND bGantryForwardEnable</pre>
      <pre>bAllBackwardEnable = bLimitBackwardEnable AND bGantryBackwardEnable</pre>
    </li>
    <li>
      For all axes:
      <pre>bAllEnable = bEnable AND bHardwareEnable</pre>
      <pre>bAllEnable zeroed if bUserEnable is FALSE</pre>
      This means that bUserEnable has the final say in axis enable status.
    </li>
</ul>


<h2 id="summary">Summary</h2>

There are no major findings in this review.  It appears to be (mostly)
logically sound.  Minor issues and questions should be followed-up on.
