            <td id="FB_DriveVirtual:327" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:327">327&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:328" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:328">328&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbHomeVirtual.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:329" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:329">329&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:330" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:330">330&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:331" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:331">331&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:332" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:332">332&nbsp;</a></td>
            <td class="code">END_IF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:333" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:333">333&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:334" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:334">334&nbsp;</a></td>
            <td class="code">(*Converese nErrorID to string*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:335" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:335">335&nbsp;</a></td>
            <td class="code">sErrorMessage:=WORD_TO_HEXSTR(in:=TO_WORD(nErrorID) , iPrecision:= 4, bLoCase:=0&nbsp;);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:336" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:336">336&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:337" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:337">337&nbsp;</a></td>
            <td class="code">(*Status from Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:338" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:338">338&nbsp;</a></td>
            <td class="code">Status:=Axis.Status;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:339" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:339">339&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:340" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:340">340&nbsp;</a></td>
            <td class="code">(*Axis id in motion "motor"*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:341" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:341">341&nbsp;</a></td>
            <td class="code">nMotionAxisID:=axis.NcToPlc.AxisId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:342" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:342">342&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:343" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:343">343&nbsp;</a></td>
            <td class="code">(*Actual Velocity*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:344" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:344">344&nbsp;</a></td>
            <td class="code">fActVelocity:=Axis.NcToPlc.ActVelo;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:345" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:345">345&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:346" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:346">346&nbsp;</a></td>
            <td class="code">(*Actual Position*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:347" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:347">347&nbsp;</a></td>
            <td class="code">IF Axis.Status.OpMode.Modulo THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:348" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:348">348&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fActPosition:=Axis.NcToPlc.ModuloActPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:349" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:349">349&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:350" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:350">350&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fActPosition:=Axis.NcToPlc.ActPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:351" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:351">351&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:352" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:352">352&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:353" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:353">353&nbsp;</a></td>
            <td class="code">(*Actual Position*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:354" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:354">354&nbsp;</a></td>
            <td class="code">fActDiff:=Axis.NcToPlc.PosDiff;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:355" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:355">355&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:356" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:356">356&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:357" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:357">357&nbsp;</a></td>
            <td class="code">//Status struct for EPICS communication</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:358" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:358">358&nbsp;</a></td>
            <td class="code">stAxisStatus.bEnable:=bEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:359" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:359">359&nbsp;</a></td>
            <td class="code">stAxisStatus.bEnabled:=bEnabled;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:360" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:360">360&nbsp;</a></td>
            <td class="code">stAxisStatus.bError:=bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:361" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:361">361&nbsp;</a></td>
            <td class="code">stAxisStatus.bExecute:=bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:362" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:362">362&nbsp;</a></td>
            <td class="code">stAxisStatus.bHomeSensor:=bHomeSensor;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:363" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:363">363&nbsp;</a></td>
            <td class="code">stAxisStatus.bJogBwd:=bJogBwd;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:364" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:364">364&nbsp;</a></td>
            <td class="code">stAxisStatus.bJogFwd:=bJogFwd;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:365" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:365">365&nbsp;</a></td>
            <td class="code">stAxisStatus.bLimitBwd:=bLimitBwd;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:366" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:366">366&nbsp;</a></td>
            <td class="code">stAxisStatus.bLimitFwd:=bLimitFwd;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:367" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:367">367&nbsp;</a></td>
            <td class="code">stAxisStatus.bReset:=bReset;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:368" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:368">368&nbsp;</a></td>
            <td class="code">stAxisStatus.fAcceleration:=fAcceleration;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:369" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:369">369&nbsp;</a></td>
            <td class="code">stAxisStatus.fActDiff:=fActDiff;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:370" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:370">370&nbsp;</a></td>
            <td class="code">stAxisStatus.fActPosition:=fActPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:371" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:371">371&nbsp;</a></td>
            <td class="code">stAxisStatus.fActVelocity:=fActVelocity;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:372" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:372">372&nbsp;</a></td>
            <td class="code">stAxisStatus.fDeceleration:=fDeceleration;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:373" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:373">373&nbsp;</a></td>
            <td class="code">stAxisStatus.fOverride:=fOverride;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:374" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:374">374&nbsp;</a></td>
            <td class="code">stAxisStatus.fPosition:=fPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:375" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:375">375&nbsp;</a></td>
            <td class="code">stAxisStatus.fVelocity:=fVelocity;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:376" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:376">376&nbsp;</a></td>
            <td class="code">stAxisStatus.nCmdData:=nCmdData;&nbsp;&nbsp;//Or nCmdDataLocal</td>
            <td class="note">
              (Issue) nCmdDataLocal would be more accurate, as it would reflect
              the command currently in process.
            </td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:377" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:377">377&nbsp;</a></td>
            <td class="code">stAxisStatus.nCommand:=nCommand;&nbsp;&nbsp;//Or nCommandLocal</td>
            <td class="note">
              (Issue) nCommandLocal would be more accurate, as it would reflect
              the command currently in process.
            </td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:378" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:378">378&nbsp;</a></td>
            <td class="code">stAxisStatus.nErrorId:=nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:379" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:379">379&nbsp;</a></td>
            <td class="code">stAxisStatus.bBusy:=bBusy;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:380" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:380">380&nbsp;</a></td>
            <td class="code">stAxisStatus.bHomed:=bHomed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:381" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:381">381&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:382" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:382">382&nbsp;</a></td>
            <td class="code">IF bFirstScan THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:383" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:383">383&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bFirstScan:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:384" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:384">384&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:385" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:385">385&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_DriveVirtual:386" class="lineid"><a class="unassuming-link" href="#FB_DriveVirtual:386">386&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_AxisStatus_v0_01">DUT_AxisStatus_v0_01</a></li>
    <li><a href="#FB_HomeVirtual">FB_HomeVirtual</a></li>
</ul>

(TODO review its ST_AxisStatus, and MC_* blocks)

<h3>FB_DriveVirtual - API Usage Requirements</h3>
<ul>
    <li>
        nCommand should be set with a command to execute (ENUM_EpicsMotorCmd).
    </li>
    <li>
        nCmdData should be set with command-specific data.
    </li>
    <li>
        Axis should be set to the primary axis (or slave axis in a gantry
        configuration, with MasterAxis set to the master; to be considered
        separately TODO).
    </li>
    <li>
        bExecute should be set from 0 to 1.
    </li>
    <li>
        Status information should be retrieved from (NC-provided) 
        <span class="code">Status</span> and/or (DUT) 
        <span class="code">stAxisStatus</span>.
    </li>
    <li>
        Additional velocity, limit, and power settings should be set
        appropriately.  For lcls-twincat-motion, this means transferring
        settings from DUT_MotionStage to 
        <ul>
            <li>bEnable</li>
            <li>bReset</li>
            <li>bExecute</li>
            <li>nCommand</li>
            <li>nCmdData</li>
            <li>fVelocity</li>
            <li>fPosition</li>
            <li>fAcceleration</li>
            <li>fDeceleration</li>
            <li>bLimitFwd</li>
            <li>bLimitBwd</li>
            <li>bHomeSensor</li>
            <li>fHomePosition</li>
            <li>bPowerSelf</li>
            <li>Axis</li>
        </ul>
    </li>
    <li>
    </li>
</ul>

<h3>FB_DriveVirtual - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      bPowerSelf must be set to TRUE if not using an external MC_Power block.
    </li>
    <li>
      If bPowerSelf is TRUE, bEnable/bLimitFwd/bLimitBwd will be used to
      configure allowed motion directions
    </li>
    <li>
      Setting bReset only will cause MC_Reset to execute when the axis status
      reports an error.
    </li>
    <li>
      Jerk (derivative of acceleration) is never set in this block.  This means
      that the standard jerk from the axis configuration in the System Manager
      is applied (per Beckhoff documentation).
    </li>
    <li>
      Jog (command 0): bJogFwd or bJogBwd (but not both) must be set.
      fVelocity, fAcceleration, fDeceleration are used.  fVelocity must be
      positive (issue; others use ABS to sanitize the input). 
      <br/>
      If a simultaneous signal edge occurs at the inputs "JogForward" and
      "JogBackwards", "JogForward" has priority in MC_Jog. 
    </li>
    <li>
      Move velocity (command 1): fVelocity, fAcceleration, and fDeceleration are used.
      fVelocity sign used to determine motion direction.
    </li>
    <li>
      Move relative (command 2): fPosition (relative distance), fVelocity,
      fAcceleration, fDeceleration are used.  Velocity sign does not matter.
    </li>
    <li>
      Move absolute (command 3): fPosition (absolute position), fVelocity,
      fAcceleration, fDeceleration are used.  Velocity sign does not matter.
    </li>
    <li>
      Move modulo (command 4): fPosition, fVelocity, fAcceleration,
      fDeceleration are used.  Velocity sign does not matter.
      nCmdData is used to determine the motion direction, unlike others which
      use the sign of fVelocity. (Inconsistency)
    </li>
    <li>
      Home (command 10): fHomePosition, bHomeSensor, bLimitBwd, bLimitFwd,
      nCmdData, bReset, and nHomeRevOffset are used.
      nCmdData indicates the homing method to be used (see <a href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>)
      (Issue) FB_HomeVirtual.nHomeRevOffset is unused.
    </li>
    <li>
      Gearing toggle (command 30): nCmdData, fAcceleration, fDeceleration, and
      MasterAxis are used when coupling.  When decoupling, the stage must not
      be in motion (and none of the above parameters are used).
      <br/>
      nCmdData chooses the gear ratio by way of the following:
      <ol>
        <li>If unsigned nCmdData is non-zero, a gear ratio of 1 will be used.</li>
        <li>If nCmdData is zero, fVelocity will be used as the gearing ratio.</li>
      </ol>
    </li>
</ul>

<h3>FB_DriveVirtual - Failure Modes</h3>
<ul>
    <li>
      Multiple conflicting requests to this POU would be unsupported and may
      fight each other. However, FB_MotionRequest avoids potential failures by
      way of keeping track of such moves.
    </li>
    <li>
      nCommand must be set when executing. However, an unset nCommand (i.e., 0)
      would be seen as a valid "jog" command, which could result in undesired
      motion.  It may be advisable to adjust the ENUM values to avoid this.
      (TODO) look into BufferMode, as it may be a Beckhoff-provided solution
      to the same problem.
    </li>
</ul>

<h3>FB_DriveVirtual - Notes</h3>
<ul>
    <li>
        FB_DriveVirtual uses many magic numbers, which would be better
        replaced with <a href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.
    </li>
</ul>

<h3>FB_DriveVirtual - Summary</h3>
<ul>
    <li>
        FB_DriveVirtual is where everything comes together: it is in charge
        of (optionally) powering a stage, performing user-requested moves,
        and reporting the stage's status.
    </li>
</ul>


<h2 id="FB_EncErrorFFO">FB_EncErrorFFO</h2>
<img src="graphs/FB_EncErrorFFO.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_EncErrorFFO:1" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_EncErrorFFO">FB_EncErrorFFO</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:2" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:3" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example usage of <a class="coderef" href="#FB_NCErrorFFO">FB_NCErrorFFO</a>&nbsp;that only counts encoder errors as faults.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:4" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:4">4&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:5" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:5">5&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:6" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Motion stage to monitor</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:7" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:8" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// FFO to trip</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:9" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO: FB_HardwareFFOutput;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:10" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:11" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:11">11&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:12" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Reset the fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:13" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:14" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Auto reset the fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:15" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAutoReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:16" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:16">16&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:17" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:17">17&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:18" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Quick way for nearby code to check if this block has tripped the FFO.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:19" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTripped: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:20" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:20">20&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:21" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:21">21&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:22" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbNCErrorFFO: <a class="coderef" href="#FB_NCErrorFFO">FB_NCErrorFFO</a>&nbsp;:= (</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:23" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nLowErrorId := 16#4400,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:24" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHighErrorId := 16#44FF,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:25" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;sDesc := 'Encoder error');</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:26" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:26">26&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:27" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:27">27&nbsp;</a></td>
            <td class="code">fbNCErrorFFO(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:28" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage := stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:29" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO := fbFFHWO,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:30" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset := bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:31" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAutoReset := bAutoReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:32" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTripped =>&nbsp;bTripped);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:33" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:33">33&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncErrorFFO:34" class="lineid"><a class="unassuming-link" href="#FB_EncErrorFFO:34">34&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#FB_NCErrorFFO">FB_NCErrorFFO</a></li>
</ul>

<h3>FB_EncErrorFFO - API Usage Requirements</h3>
<ul>
    <li>
      Provide a DUT_MotionStage and a hardware fast-fault output
      (FB_HardwareFFOutput).
    </li>
    <li>
      Set bAutoReset if it's desirable for the FFO to automatically permit beam
      again after all fast faults are cleared.
    </li>
</ul>

<h3>FB_EncErrorFFO - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      NC error codes for encoders must be in the range of 0x4400 to 0x44FF.
    </li>
</ul>

<h3>FB_EncErrorFFO - Summary</h3>
<ul>
    <li>
      This is an opt-in function block which causes a fast-fault output to go
      high if an encoder error is detected on a given
      <a href="#DUT_MotionStage">DUT_MotionStage</a>.
    </li>
    <li>
      A more general "any NC error" block could be implemented by using 
      <a href="#FB_NCErrorFFO">FB_NCErrorFFO</a> directly.
    </li>
</ul>


<h2 id="FB_EncoderValue">FB_EncoderValue</h2>
<img src="graphs/FB_EncoderValue.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_EncoderValue:1" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_EncoderValue">FB_EncoderValue</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:2" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:3" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Process the encoder value for <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:4" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:4">4&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:5" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;A few different problems this is trying to solve:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:6" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;1. Different encoders show as different types in the IO,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:7" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;but we want a&nbsp;consistent type for checks and for PVs</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:8" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;2. Some inverted encoders display as very high numbers</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:9" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;as they count down from max int instead of up from 0</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:10" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;3. Some encoders have raw signed values, others unsigned.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:11" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:11">11&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:12" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;To this end, we figure out which encoder is linked and process</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:13" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;the value appropriately.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:14" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:14">14&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:15" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:15">15&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:16" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:17" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:17">17&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:18" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:18">18&nbsp;</a></td>
            <td class="code">IF stMotionStage.nRawEncoderULINT <>&nbsp;0&nbsp;THEN</td>
            <td class="note">
              ULINT is unsigned 64-bit.
            </td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:19" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.nRawEncoderULINT <&nbsp;4294967296&nbsp;THEN</td>
            <td class="note">2 ^ 32 = 4294967296.</td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:20" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEncoderCount := ULINT_TO_UDINT(stMotionStage.nRawEncoderULINT);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:21" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:22" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEncoderCount := ULINT_TO_UDINT(18446744073709551615&nbsp;- stMotionStage.nRawEncoderULINT);</td>
            <td class="note">
              2 ^ 64 - 1 = 18446744073709551615.<br/>
            </td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:23" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:24" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:24">24&nbsp;</a></td>
            <td class="code">ELSIF stMotionStage.nRawEncoderUINT <>&nbsp;0&nbsp;THEN</td>
            <td class="note">
              UINT is unsigned 16-bit.
            </td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:25" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEncoderCount := UINT_TO_UDINT(stMotionStage.nRawEncoderUINT);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:26" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:26">26&nbsp;</a></td>
            <td class="code">ELSIF stMotionStage.nRawEncoderINT <>&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:27" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEncoderCount := INT_TO_UDINT(stMotionStage.nRawEncoderINT);</td>
            <td class="note">
              INT is signed 16-bit.
            </td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:28" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:28">28&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:29" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEncoderCount := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:30" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:30">30&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:31" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncoderValue:32" class="lineid"><a class="unassuming-link" href="#FB_EncoderValue:32">32&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
</ul>

<h3>FB_EncoderValue - API Usage Requirements</h3>
<ul>
    <li>
      An initialized DUT_MotionStage should be provided.
    </li>
    <li>
      Zero (unencoded) or one (encoded) of 
      <a href="#DUT_MotionStage">DUT_MotionStage</a>'s encoder parameters must
      be linked.
    </li>
</ul>

<h3>FB_EncoderValue - Failure Modes</h3>
<ul>
    <li>
      If more than one encoder value is linked or otherwise set erroneously,
      the priority is as follows: ULINT, UINT, UINT.  This could result in
      invalid encoder values propagating to EPICS and the user.
    </li>
</ul>

<h3>FB_EncoderValue - Summary</h3>

This pre-processes any supported encoder value for
<a href="#DUT_MotionStage">DUT_MotionStage</a>.

The documentation comments summarize this block succinctly:
<pre>
A few different problems this is trying to solve:
    1. Different encoders show as different types in the IO,
       but we want a consistent type for checks and for PVs.
    2. Some inverted encoders display as very high numbers
       as they count down from max int instead of up from 0.
    3. Some encoders have raw signed values, others unsigned.

To this end, we figure out which encoder is linked and process
the value appropriately.
</pre>

(TODO) double-check sign-extension assumptions; is it off-by-one?

<h2 id="FB_EncSaveRestore">FB_EncSaveRestore</h2>
<img src="graphs/FB_EncSaveRestore.dot.png" />

<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_EncSaveRestore:1" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_EncSaveRestore">FB_EncSaveRestore</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:2" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:2">2&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:3" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:4" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:4">4&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:5" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:5">5&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:6" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:7" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:8" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:8">8&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:9" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:9">9&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:10" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:10">10&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:11" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos: MC_SetPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:12" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;timer: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:13" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tSaveDelay: TIME := T#10s;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:14" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:15" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLoad: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:16" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nLatchError: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:17" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEncError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:18" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:18">18&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:19" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:19">19&nbsp;</a></td>
            <td class="code">VAR PERSISTENT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:20" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bSaved: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:21" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPosition: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:22" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:22">22&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:23" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:23">23&nbsp;</a></td>
            <td class="code">IF bEnable THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:24" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Trigger a&nbsp;load if anything was saved at all</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:25" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:26" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:27" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bLoad S= bSaved;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:28" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos.Options.ClearPositionLag := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:29" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:30" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:30">30&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:31" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Set our position if bLoad is true</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:32" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:33" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:34" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=bLoad,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:35" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=fPosition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:36" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:36">36&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:37" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Only load once, at startup</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:38" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLoad R= fbSetPos.Done OR fbSetPos.Error;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:39" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:39">39&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:40" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF fbSetPos.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:41" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Keep the error latched, it can disappear if Execute is set to FALSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:42" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nLatchError := fbSetPos.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:43" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Alert the user that something has gone wrong</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:44" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:45" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nErrorId := fbSetPos.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:46" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Error loading previously saved position.';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:47" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:48" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:48">48&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:49" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Check <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>&nbsp;for an encoder error (range 0x44nn)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:50" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEncError := stMotionStage.bError AND stMotionStage.nErrorId >= 16#4400&nbsp;AND stMotionStage.nErrorId <= 16#44FF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:51" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:51">51&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:52" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Do not save if we're currently loading or if there is an encoder error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:53" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bLoad AND NOT bEncError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:54" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fPosition := stMotionStage.stAxisStatus.fActPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:55" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// This persistent variable lets us check if anything was saved</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:56" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// It will be TRUE at startup if we have saved values</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:57" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSaved := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:58" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:59" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:59">59&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:60" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:60">60&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_EncSaveRestore:61" class="lineid"><a class="unassuming-link" href="#FB_EncSaveRestore:61">61&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
</ul>

<h3>FB_EncSaveRestore - Notes</h3>
<ul>
    <li>
      bEnable is set to TRUE to enable automatic loading and saving of
      positions.
    </li>
    <li>
      The first step will load an existing position if available, 
      and configure MC_SetPosition to always clear position lag.
    </li>
    <li>
      Remaining calls will save the current position to persistent storage.
    </li>
    <li>
      Error information from MC_SetPosition will be propagated to
      DUT_MotionStage.
    </li>
</ul>

<h3>FB_EncSaveRestore - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      A DUT_MotionStage is provided with a linked encoder.
    </li>
    <li>
      The caller should check the stage to see if an error was set, as
      this can be a side-effect of calling this block. <br/>
      (Refactor) Consider adding bError and such to this to allow the caller
      to intercept and set this information on the stage.
    </li>
</ul>

<h3>FB_EncSaveRestore - Failure Modes</h3>
<ul>
    <li>
      Corruption of persistent data is a possibility.  A manual checksum
      process could potentially be added to avoid this.
    </li>
    <li>
      Positions will be lost if a "Reset origin" is inadvertently performed when re-activating a PLC (per
      <a href="https://infosys.beckhoff.com/english.php?content=../content/1033/tc3_plc_intro/2528803467.html">Beckhoff documentation</a>).
    </li>
</ul>

<h3>FB_EncSaveRestore - Summary</h3>
<ul>
    <li>
      This is the TwinCAT equivalent of autosave-restore for NC axes'
      positions, largely intended to be used with incremental encoders.  It is
      included by default in <a href="#FB_MotionStage">FB_MotionStage</a>.
    </li>
    <li>
      Data is retained after power failure, download, or a cold start - but not
      after a "reset origin".
    </li>
</ul>


<h2 id="FB_GantryAutoCoupling">FB_GantryAutoCoupling</h2>
<img src="graphs/FB_GantryAutoCoupling.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_GantryAutoCoupling:1" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_GantryAutoCoupling">FB_GantryAutoCoupling</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:2" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:3" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nGantryTol : LINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:4" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:4">4&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:5" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:5">5&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:6" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bGantryAlreadyCoupled : BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:7" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:8" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:8">8&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:9" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Master : <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:10" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;MasterEnc : <a class="coderef" href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:11" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Slave : <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:12" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SlaveEnc : <a class="coderef" href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:13" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteCouple : BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:14" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteDecouple : BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:15" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:15">15&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:16" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:16">16&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:17" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;gantry_diff_limit : <a class="coderef" href="#FB_GantryDiffVirtualLimitSwitch">FB_GantryDiffVirtualLimitSwitch</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:18" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;couple : MC_GEARIN;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:19" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;decouple : MC_GEAROUT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:20" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInitComplete : BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:21" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSetEnables : <a class="coderef" href="#FB_SetEnables">FB_SetEnables</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:22" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:22">22&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:23" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:23">23&nbsp;</a></td>
            <td class="code">// Designate Master and SLave Axes</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:24" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:24">24&nbsp;</a></td>
            <td class="code">Master.bGantryAxis := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:25" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:25">25&nbsp;</a></td>
            <td class="code">Slave.bGantryAxis := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:26" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:26">26&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:27" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:27">27&nbsp;</a></td>
            <td class="code">Master.nGantryTol := nGantryTol;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:28" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:28">28&nbsp;</a></td>
            <td class="code">Slave.nGantryTol := Master.nGantryTol;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:29" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:29">29&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:30" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:30">30&nbsp;</a></td>
            <td class="code">// Activate Gantry Virtual Limit Switch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:31" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:31">31&nbsp;</a></td>
            <td class="code">gantry_diff_limit(Penc:=MasterEnc, SEnc:=SlaveEnc, GantDiffTol:=Master.nGantryTol,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:32" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PLimFwd=>Master.bGantryForwardEnable, PLimBwd=>Master.bGantryBackwardEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:33" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SLimFwd=>Slave.bGantryForwardEnable, SLimBwd=>Slave.bGantryBackwardEnable);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:34" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:34">34&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:35" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:35">35&nbsp;</a></td>
            <td class="code">// Coupling Status Bit</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:36" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:36">36&nbsp;</a></td>
            <td class="code">bGantryAlreadyCoupled := Master.Axis.NcToPlc.CoupleState=1&nbsp;AND Slave.Axis.NcToPlc.CoupleState=3;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:37" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:37">37&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:38" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:38">38&nbsp;</a></td>
            <td class="code">fbSetEnables(stMotionStage:=Master);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:39" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:39">39&nbsp;</a></td>
            <td class="code">fbSetEnables(stMotionStage:=Slave);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:40" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:40">40&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:41" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:41">41&nbsp;</a></td>
            <td class="code">IF bGantryAlreadyCoupled THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:42" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Master.bGantryForwardEnable := Master.bGantryForwardEnable AND Slave.bAllForwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:43" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Slave.bGantryForwardEnable := Master.bAllForwardEnable AND Slave.bGantryForwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:44" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:44">44&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:45" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Master.bGantryBackwardEnable := Master.bGantryBackwardEnable AND Slave.bAllBackwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:46" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Slave.bGantryBackwardEnable := Master.bAllBackwardEnable AND Slave.bGantryBackwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:47" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:47">47&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:48" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:48">48&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:49" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:49">49&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:50" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:50">50&nbsp;</a></td>
            <td class="code">// Coupling states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:51" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:51">51&nbsp;</a></td>
            <td class="code">// Auto-coupling at init and auto-reset of coupling boolean</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:52" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:52">52&nbsp;</a></td>
            <td class="code">bExecuteCouple S= NOT bInitComplete;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:53" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:53">53&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:54" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:54">54&nbsp;</a></td>
            <td class="code">bExecuteCouple R= couple.Busy OR bGantryAlreadyCoupled;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:55" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:55">55&nbsp;</a></td>
            <td class="code">couple(Master:=Master.Axis, Slave:=Slave.Axis, Execute:=bExecuteCouple);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:56" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:56">56&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:57" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:57">57&nbsp;</a></td>
            <td class="code">bInitComplete S= bGantryAlreadyCoupled;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:58" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:58">58&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:59" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:59">59&nbsp;</a></td>
            <td class="code">// Decoupling with auto-reset of coupling boolean</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:60" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:60">60&nbsp;</a></td>
            <td class="code">bExecuteDecouple R= decouple.Busy OR NOT bGantryAlreadyCoupled;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:61" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:61">61&nbsp;</a></td>
            <td class="code">decouple(Slave:=Slave.Axis, Execute:=bExecuteDecouple);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:62" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:62">62&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryAutoCoupling:63" class="lineid"><a class="unassuming-link" href="#FB_GantryAutoCoupling:63">63&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#FB_GantryDiffVirtualLimitSwitch">FB_GantryDiffVirtualLimitSwitch</a></li>
    <li><a href="#FB_SetEnables">FB_SetEnables</a></li>
    <li><a href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a></li>
</ul>

<h3>FB_GantryAutoCoupling - API Usage Requirements</h3>
<ul>
    <li>
      This class is specifically designed for a two-axis gantry, each with 
      a single absolute, BiSS-C Renishaw encoder.  
    </li>
    <li>
      <a href="#DUT_MotionStage">DUT_MotionStage</a> and 
      <a href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a> must be specified for
      both axes.
    </li>
    <li>
      After this block is called: 
      <ul>
        <li>
          Master and slave will have bGantryBackwardEnable and
          bGantryForwardEnable set based on nGantryTol.
        </li>
        <li>
          The bGantryAlreadyCoupled output will be set if coupled.  This
          requires CoupleState to reflect that the master is MASTER
          and the slave is SLAVE (See notes below).
        </li>
      </ul>
    </li>
</ul>

<h3>FB_GantryAutoCoupling - Notes</h3>

<a href="https://infosys.beckhoff.com/english.php?content=../content/1033/tcplclib_tc2_mc2/70133899.html">CoupleState</a> is as follows:
<table>
<thead><tr><th>Define</th><th>Coupling state of the axis (CoupleState)</th></tr></thead><tbody>
 <tr><td>0</td><td>Single axis that is neither a master nor a slave (SINGLE)</td></tr>
 <tr><td>1</td><td>Master axis with any number of slaves (MASTER)</td></tr>
 <tr><td>2</td><td>Slave axis that is the master of another slave (MASTERSLAVE)</td></tr>
 <tr><td>3</td><td>Just a slave axis (SLAVE)</td></tr>
</tbody></table>

<h3>FB_GantryAutoCoupling - Assumptions for Correct Functionality</h3>
<ul>
    <li>
      A valid gantry configuration, of course.
    </li>
    <li>
      Functional encoders.
    </li>
    <li>
      Callers do not toggle important parameters externally (such as
      bGantryAxis).
    </li>
</ul>

<h3>FB_GantryAutoCoupling - Failure Modes</h3>
<ul>
    <li>
      (TODO) There are encoder error checks elsewhere, but not in this block or
      gantry_diff_limit specifically.  I don't feel this could be a problem,
      but I should dig deeper. (FB_SetEnables doesn't consider errors)
    </li>
</ul>

<h3>FB_GantryAutoCoupling - Summary</h3>
<ul>
    <li>
      This automatically couples two axes together and ensures their position
      difference remains within tolerance, all the while setting forward
      and reverse limits.
    </li>
</ul>


<h2 id="FB_GantryDiffVirtualLimitSwitch">FB_GantryDiffVirtualLimitSwitch</h2>
<img src="graphs/FB_GantryDiffVirtualLimitSwitch.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:1" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_GantryDiffVirtualLimitSwitch">FB_GantryDiffVirtualLimitSwitch</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:2" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:3" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PEnc: <a class="coderef" href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a>;&nbsp;// Primary axis encoder (usually the upstream one)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:4" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SEnc: <a class="coderef" href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a>;&nbsp;// Secondary axis encoder (couples to the primary)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:5" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:5">5&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:6" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;GantDiffTol: LINT;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Gantry differenace tolerance in encoder counts</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:7" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:8" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:8">8&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:9" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PLimFwd: BOOL;&nbsp;// Primary axis forward direction enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:10" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PLimBwd: BOOL;&nbsp;// Primary axis reverse direction enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:11" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SLimFwd: BOOL;&nbsp;// Secondary axis forward direction enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:12" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SLimBwd: BOOL;&nbsp;// Secondary axis reverse direction enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:13" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:13">13&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:14" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:14">14&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:15" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;GantryDiff: LINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:16" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:16">16&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:17" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:17">17&nbsp;</a></td>
            <td class="code">(* Gantry Difference Virtual Limit Switch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:18" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:18">18&nbsp;</a></td>
            <td class="code">A. Wallace 2017-2-15</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:19" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:19">19&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:20" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:20">20&nbsp;</a></td>
            <td class="code">Determines which direction is disabled due to it increasing the gantry difference.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:21" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:21">21&nbsp;</a></td>
            <td class="code">Refer to the ESD for actual conventions.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:22" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:22">22&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:23" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:23">23&nbsp;</a></td>
            <td class="code">A positive gantry error refers to a&nbsp;CCW clocked assembly:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:24" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:24">24&nbsp;</a></td>
            <td class="code">eg. for X</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:25" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:25">25&nbsp;</a></td>
            <td class="code">X1&nbsp;upstream, X2&nbsp;downstream. Primary axis is always upstream.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:26" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:26">26&nbsp;</a></td>
            <td class="code">Gantry difference >&nbsp;0&nbsp;when</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:27" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:27">27&nbsp;</a></td>
            <td class="code">X2>X1</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:28" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:28">28&nbsp;</a></td>
            <td class="code">Therefore</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:29" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:29">29&nbsp;</a></td>
            <td class="code">X2&nbsp;positive direction disabled</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:30" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:30">30&nbsp;</a></td>
            <td class="code">X1&nbsp;negative direction disabled</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:31" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:32" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:32">32&nbsp;</a></td>
            <td class="code">Call before <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a>&nbsp;fb calls for the gantry axes.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:33" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:33">33&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:34" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:34">34&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:35" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:35">35&nbsp;</a></td>
            <td class="code">GantryDiff := (&nbsp;ULINT_TO_LINT(PEnc.Count) -&nbsp;ULINT_TO_LINT(PEnc.Ref) )&nbsp;- (&nbsp;ULINT_TO_LINT(SEnc.Count) -&nbsp;ULINT_TO_LINT(SEnc.Ref) );</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:36" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:36">36&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:37" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:37">37&nbsp;</a></td>
            <td class="code">IF ABS(GantryDiff) >&nbsp;GantDiffTol THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:38" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF GantryDiff <&nbsp;0&nbsp;&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:39" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PLimBwd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:40" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SLimFwd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:41" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:42" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PLimBwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:43" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SLimFwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:44" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:45" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF GantryDiff >&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:46" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PLimFwd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:47" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SLimBwd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:48" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:49" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PLimFwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:50" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SLimBwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:51" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:52" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:52">52&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:53" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;//If there is no fault, all directions are enabled</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:54" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PLimFwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:55" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PLimBwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:56" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SLimFwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:57" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;SLimBwd := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:58" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:58">58&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:59" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:59">59&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_GantryDiffVirtualLimitSwitch:60" class="lineid"><a class="unassuming-link" href="#FB_GantryDiffVirtualLimitSwitch:60">60&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_MotionStage">FB_MotionStage</a></li>
    <li><a href="#ST_RenishawAbsEnc">ST_RenishawAbsEnc</a></li>
</ul>

<h3>FB_GantryDiffVirtualLimitSwitch - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_GantryDiffVirtualLimitSwitch - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_GantryDiffVirtualLimitSwitch - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_GantryDiffVirtualLimitSwitch - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_HomeDirect">FB_HomeDirect</h2>
<img src="graphs/FB_HomeDirect.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_HomeDirect:1" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_HomeDirect">FB_HomeDirect</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:2" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:3" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:4" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:5" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:6" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fHomePosition:LREAL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:7" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:8" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:8">8&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:9" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:10" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:11" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:11">11&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:12" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;EnO: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:13" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:14" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:15" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bHomed:BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:16" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:17" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:18" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:18">18&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:19" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:19">19&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:20" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHome: MC_Home;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:21" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:21">21&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:22" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:22">22&nbsp;</a></td>
            <td class="code">En:=EnO;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:23" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:23">23&nbsp;</a></td>
            <td class="code">IF bReset THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:24" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:25" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:26" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:26">26&nbsp;</a></td>
            <td class="code">END_IF </td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:27" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:27">27&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:28" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:28">28&nbsp;</a></td>
            <td class="code">fbHome(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:29" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Execute:=bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:30" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Position:=fHomePosition,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:31" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;HomingMode:=MC_Direct,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:32" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bCalibrationCam:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:33" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=Axis</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:34" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:35" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:36" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:36">36&nbsp;</a></td>
            <td class="code">bBusy:=fbHome.Busy;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:37" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:37">37&nbsp;</a></td>
            <td class="code">bDone:=fbHome.Done;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:38" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:38">38&nbsp;</a></td>
            <td class="code">bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:39" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:39">39&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:40" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:40">40&nbsp;</a></td>
            <td class="code">bError:=fbHome.Error;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:41" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:41">41&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:42" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:42">42&nbsp;</a></td>
            <td class="code">IF fbHome.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:43" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbHome.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:44" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:44">44&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:45" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:45">45&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeDirect:46" class="lineid"><a class="unassuming-link" href="#FB_HomeDirect:46">46&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>


<h3>FB_HomeDirect - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeDirect - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeDirect - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeDirect - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_HomeFinish">FB_HomeFinish</h2>
<img src="graphs/FB_HomeFinish.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_HomeFinish:1" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_HomeFinish">FB_HomeFinish</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:2" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:3" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:4" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:5" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:6" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCmdData: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:7" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bSofLimEnableLow: BOOL:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:8" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bSofLimEnableHigh: BOOL:=TRUE;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:9" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:9">9&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:10" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:10">10&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:11" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:12" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:12">12&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:13" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:13">13&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:14" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;EnO: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:15" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:16" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:17" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:18" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:19" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:19">19&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:20" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:20">20&nbsp;</a></td>
            <td class="code">VAR  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:21" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHomewriteSoftLimEnable:<a class="coderef" href="#FB_HomeWriteSoftLimEnable">FB_HomeWriteSoftLimEnable</a>;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:22" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbExecuteRiseEdge: R_TRIG;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:23" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteWriteNC:BOOL:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:24" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState:INT:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:25" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:25">25&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:26" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:26">26&nbsp;</a></td>
            <td class="code">En:=EnO;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:27" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:27">27&nbsp;</a></td>
            <td class="code">IF bReset THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:28" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:29" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:30" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:30">30&nbsp;</a></td>
            <td class="code">END_IF </td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:31" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:32" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:32">32&nbsp;</a></td>
            <td class="code">IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:33" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecuteWriteNC:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:34" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;fbHomewriteSoftLimEnable.bSofLimEnableLow:=bSofLimEnableLow;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:35" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;fbHomewriteSoftLimEnable.bSofLimEnableHigh:=bSofLimEnableHigh;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:36" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:37" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:37">37&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:38" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:38">38&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:39" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:39">39&nbsp;</a></td>
            <td class="code">fbExecuteRiseEdge(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:40" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:40">40&nbsp;</a></td>
            <td class="code">IF fbExecuteRiseEdge.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:41" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecuteWriteNC:=TRUE;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:42" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;fbHomewriteSoftLimEnable.bSofLimEnableLow:=bSofLimEnableLow;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:43" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;fbHomewriteSoftLimEnable.bSofLimEnableHigh:=bSofLimEnableHigh;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:44" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:44">44&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:45" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:45">45&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:46" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:46">46&nbsp;</a></td>
            <td class="code">// Write to NC (disable soft limits)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:47" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:47">47&nbsp;</a></td>
            <td class="code">fbHomewriteSoftLimEnable(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:48" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En:=En,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:49" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecuteWriteNC AND bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:50" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:51" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset:=bReset,  &nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:52" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:52">52&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:53" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:53">53&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:54" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:54">54&nbsp;</a></td>
            <td class="code">bBusy:=fbHomewriteSoftLimEnable.bBusy;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:55" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:55">55&nbsp;</a></td>
            <td class="code">bDone:=fbHomewriteSoftLimEnable.bDone;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:56" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:56">56&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:57" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:57">57&nbsp;</a></td>
            <td class="code">bError:=fbHomewriteSoftLimEnable.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:58" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:58">58&nbsp;</a></td>
            <td class="code">IF fbHomewriteSoftLimEnable.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:59" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbHomewriteSoftLimEnable.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:60" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:60">60&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:61" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:61">61&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeFinish:62" class="lineid"><a class="unassuming-link" href="#FB_HomeFinish:62">62&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_HomeWriteSoftLimEnable">FB_HomeWriteSoftLimEnable</a></li>
</ul>

<h3>FB_HomeFinish - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeFinish - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeFinish - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeFinish - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_HomePrepare">FB_HomePrepare</h2>
<img src="graphs/FB_HomePrepare.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_HomePrepare:1" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_HomePrepare">FB_HomePrepare</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:2" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:3" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:4" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:5" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:6" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCmdData: UINT;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:7" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:8" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:8">8&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:9" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:10" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:11" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:11">11&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:12" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;EnO: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:13" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:14" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:15" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:16" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:17" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bSofLimEnableLowOriginal: BOOL:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:18" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bSofLimEnableHighOriginal: BOOL:=TRUE;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:19" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVelocityToCam: LREAL:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:20" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVelocityFromCam: LREAL:=0;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:21" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:21">21&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:22" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:22">22&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:23" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHomeReadSoftLimEnable:<a class="coderef" href="#FB_HomeReadSoftLimEnable">FB_HomeReadSoftLimEnable</a>;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:24" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHomeDisableSoftLimEnable:<a class="coderef" href="#FB_HomeWriteSoftLimEnable">FB_HomeWriteSoftLimEnable</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:25" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHomeReadNCVelocities: <a class="coderef" href="#FB_HomeReadNcVelocities">FB_HomeReadNcVelocities</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:26" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHomeResetCalibrationFlag:MC_Home;&nbsp;&nbsp;&nbsp;//Only used for reset of calibration flag</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:27" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbExecuteRiseEdge: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:28" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteReadNC:BOOL:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:29" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteWriteNC:BOOL:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:30" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState:INT:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:31" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:31">31&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:32" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:32">32&nbsp;</a></td>
            <td class="code">En:=EnO;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:33" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:33">33&nbsp;</a></td>
            <td class="code">IF bReset THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:34" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:35" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:36" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:36">36&nbsp;</a></td>
            <td class="code">END_IF </td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:37" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:37">37&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:38" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:38">38&nbsp;</a></td>
            <td class="code">IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:39" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecuteReadNC:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:40" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecuteWriteNC:=FALSE;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:41" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:42" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:42">42&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:43" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:43">43&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:44" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:44">44&nbsp;</a></td>
            <td class="code">fbExecuteRiseEdge(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:45" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:45">45&nbsp;</a></td>
            <td class="code">IF fbExecuteRiseEdge.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:46" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecuteReadNC:=TRUE;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:47" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:47">47&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:48" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:48">48&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:49" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:49">49&nbsp;</a></td>
            <td class="code">// Read from NC</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:50" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:50">50&nbsp;</a></td>
            <td class="code">fbHomeReadNCVelocities(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:51" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;En:=En,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:52" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecute:=bExecuteReadNC, // Actualy not needed for sequence 15&nbsp;(set position only, no movement))</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:53" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bReset:=bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:54" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;Axis:=Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:55" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:55">55&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:56" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:56">56&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:57" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:57">57&nbsp;</a></td>
            <td class="code">fbHomeReadSoftLimEnable(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:58" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En:=En,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:59" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecuteReadNC AND bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:60" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:61" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset:=bReset,  &nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:62" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:62">62&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:63" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:63">63&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:64" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:64">64&nbsp;</a></td>
            <td class="code">// Reset calibration flag</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:65" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:65">65&nbsp;</a></td>
            <td class="code">fbHomeResetCalibrationFlag(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:66" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;Execute:=bExecuteReadNC,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:67" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;HomingMode:=MC_ResetCalibration,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:68" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;Axis:=Axis</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:69" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:69">69&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:70" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:70">70&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:71" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:71">71&nbsp;</a></td>
            <td class="code">bSofLimEnableLowOriginal:=fbHomeReadSoftLimEnable.bSofLimEnableLow;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:72" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:72">72&nbsp;</a></td>
            <td class="code">bSofLimEnableHighOriginal:=fbHomeReadSoftLimEnable.bSofLimEnableHigh;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:73" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:73">73&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:74" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:74">74&nbsp;</a></td>
            <td class="code">fVelocityToCam:=fbHomeReadNCVelocities.fVelocityToCam;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:75" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:75">75&nbsp;</a></td>
            <td class="code">fVelocityFromCam:=fbHomeReadNCVelocities.fVelocityFromCam;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:76" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:76">76&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:77" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:77">77&nbsp;</a></td>
            <td class="code">IF bExecuteReadNC AND bExecute AND fbHomeReadSoftLimEnable.bDone THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:78" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHomeDisableSoftLimEnable.bSofLimEnableHigh:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:79" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHomeDisableSoftLimEnable.bSofLimEnableLow:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:80" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteWriteNC:=TRUE;&nbsp;//Always write (only needed if enabled actually)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:81" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:81">81&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:82" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:82">82&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:83" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:83">83&nbsp;</a></td>
            <td class="code">// Write to NC (disable soft limits)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:84" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:84">84&nbsp;</a></td>
            <td class="code">fbHomeDisableSoftLimEnable(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:85" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En:=En,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:86" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecuteWriteNC AND bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:87" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:88" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset:=bReset,  &nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:89" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:89">89&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:90" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:90">90&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:91" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:91">91&nbsp;</a></td>
            <td class="code">bBusy:=fbHomeReadSoftLimEnable.bBusy OR fbHomeDisableSoftLimEnable.bBusy OR fbHomeReadNCVelocities.bBusy OR fbHomeResetCalibrationFlag.Busy;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:92" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:92">92&nbsp;</a></td>
            <td class="code">bDone:=fbHomeReadSoftLimEnable.bDone AND fbHomeDisableSoftLimEnable.bDone AND fbHomeReadNCVelocities.bDone AND fbHomeResetCalibrationFlag.Done AND bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:93" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:93">93&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:94" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:94">94&nbsp;</a></td>
            <td class="code">bError:=fbHomeReadSoftLimEnable.bError OR fbHomeDisableSoftLimEnable.bError OR fbHomeReadNCVelocities.bError OR fbHomeResetCalibrationFlag.Error;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:95" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:95">95&nbsp;</a></td>
            <td class="code">IF fbHomeReadSoftLimEnable.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:96" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbHomeReadSoftLimEnable.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:97" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:97">97&nbsp;</a></td>
            <td class="code">ELSIF fbHomeDisableSoftLimEnable.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:98" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbHomeDisableSoftLimEnable.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:99" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:99">99&nbsp;</a></td>
            <td class="code">ELSIF fbHomeResetCalibrationFlag.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:100" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbHomeResetCalibrationFlag.ErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:101" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:101">101&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:102" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:102">102&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomePrepare:103" class="lineid"><a class="unassuming-link" href="#FB_HomePrepare:103">103&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_HomeReadNcVelocities">FB_HomeReadNcVelocities</a></li>
    <li><a href="#FB_HomeReadSoftLimEnable">FB_HomeReadSoftLimEnable</a></li>
    <li><a href="#FB_HomeWriteSoftLimEnable">FB_HomeWriteSoftLimEnable</a></li>
</ul>

<h3>FB_HomePrepare - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomePrepare - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomePrepare - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomePrepare - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_HomeReadNcVelocities">FB_HomeReadNcVelocities</h2>
<img src="graphs/FB_HomeReadNcVelocities.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_HomeReadNcVelocities:1" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_HomeReadNcVelocities">FB_HomeReadNcVelocities</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:2" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:3" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:4" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:5" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:6" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:6">6&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:7" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:7">7&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:8" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:9" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:9">9&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:10" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:10">10&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:11" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;EnO: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:12" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:13" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:14" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:15" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:16" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVelocityToCam: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:17" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVelocityFromCam: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:18" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:18">18&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:19" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:19">19&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:20" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbReadVelocityToCam:<a class="coderef" href="#FB_ReadFloatParameter">FB_ReadFloatParameter</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:21" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbReadVelocityFromCam:<a class="coderef" href="#FB_ReadFloatParameter">FB_ReadFloatParameter</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:22" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:22">22&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:23" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:23">23&nbsp;</a></td>
            <td class="code">En:=EnO;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:24" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:24">24&nbsp;</a></td>
            <td class="code">IF bReset THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:25" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:26" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:27" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:27">27&nbsp;</a></td>
            <td class="code">END_IF </td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:28" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:29" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:29">29&nbsp;</a></td>
            <td class="code">fbReadVelocityToCam(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:30" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:31" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup:= 16#4000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:32" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset:= 16#6,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:33" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:= Axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:34" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:35" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:35">35&nbsp;</a></td>
            <td class="code">fbReadVelocityFromCam(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:36" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:37" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup:= 16#4000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:38" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset:= 16#7,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:39" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:= Axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:40" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:41" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:41">41&nbsp;</a></td>
            <td class="code">fVelocityToCam:=fbReadVelocityToCam.nData;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:42" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:42">42&nbsp;</a></td>
            <td class="code">fVelocityFromCam:=fbReadVelocityFromCam.nData;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:43" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:43">43&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:44" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:44">44&nbsp;</a></td>
            <td class="code">bBusy:=fbReadVelocityFromCam.bBusy OR fbReadVelocityToCam.bBusy;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:45" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:45">45&nbsp;</a></td>
            <td class="code">bDone:=fbReadVelocityFromCam.bDone AND fbReadVelocityToCam.bDone AND bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:46" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:46">46&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:47" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:47">47&nbsp;</a></td>
            <td class="code">bError:=fbReadVelocityToCam.bError OR fbReadVelocityFromCam.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:48" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:48">48&nbsp;</a></td>
            <td class="code">IF fbReadVelocityToCam.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:49" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbReadVelocityToCam.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:50" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:50">50&nbsp;</a></td>
            <td class="code">ELSIF fbReadVelocityFromCam.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:51" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbReadVelocityFromCam.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:52" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:52">52&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:53" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:53">53&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadNcVelocities:54" class="lineid"><a class="unassuming-link" href="#FB_HomeReadNcVelocities:54">54&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_ReadFloatParameter">FB_ReadFloatParameter</a></li>
</ul>

<h3>FB_HomeReadNcVelocities - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeReadNcVelocities - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeReadNcVelocities - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeReadNcVelocities - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_HomeReadSoftLimEnable">FB_HomeReadSoftLimEnable</h2>
<img src="graphs/FB_HomeReadSoftLimEnable.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:1" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_HomeReadSoftLimEnable">FB_HomeReadSoftLimEnable</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:2" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:3" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:4" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:5" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:6" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:6">6&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:7" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:7">7&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:8" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:9" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:9">9&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:10" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:10">10&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:11" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;EnO: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:12" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:13" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:14" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:15" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:16" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bSofLimEnableLow: BOOL:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:17" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bSofLimEnableHigh: BOOL:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:18" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:18">18&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:19" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:19">19&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:20" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbReadSoftLimEnableLow:<a class="coderef" href="#FB_ReadParameterInNc_v1_00">FB_ReadParameterInNc_v1_00</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:21" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbReadSoftLimEnableHigh:<a class="coderef" href="#FB_ReadParameterInNc_v1_00">FB_ReadParameterInNc_v1_00</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:22" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:22">22&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:23" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:23">23&nbsp;</a></td>
            <td class="code">En:=EnO;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:24" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:24">24&nbsp;</a></td>
            <td class="code">IF bReset THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:25" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:26" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:27" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:27">27&nbsp;</a></td>
            <td class="code">END_IF </td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:28" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:29" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:29">29&nbsp;</a></td>
            <td class="code">fbReadSoftLimEnableLow(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:30" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:31" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup:= 16#5000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:32" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset:= 16#B,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:33" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:= Axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:34" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:34">34&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:35" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:35">35&nbsp;</a></td>
            <td class="code">fbReadSoftLimEnableHigh(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:36" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:37" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup:= 16#5000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:38" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset:= 16#C,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:39" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:= Axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:40" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:41" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:41">41&nbsp;</a></td>
            <td class="code">bSofLimEnableLow:=DWORD_TO_BOOL(fbReadSoftLimEnableLow.nData);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:42" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:42">42&nbsp;</a></td>
            <td class="code">bSofLimEnableHigh:=DWORD_TO_BOOL(fbReadSoftLimEnableHigh.nData);&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:43" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:43">43&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:44" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:44">44&nbsp;</a></td>
            <td class="code">bBusy:=fbReadSoftLimEnableLow.bBusy OR fbReadSoftLimEnableHigh.bBusy;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:45" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:45">45&nbsp;</a></td>
            <td class="code">bDone:=fbReadSoftLimEnableLow.bDone AND fbReadSoftLimEnableHigh.bDone AND bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:46" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:46">46&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:47" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:47">47&nbsp;</a></td>
            <td class="code">bError:=fbReadSoftLimEnableLow.bError OR fbReadSoftLimEnableHigh.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:48" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:48">48&nbsp;</a></td>
            <td class="code">IF fbReadSoftLimEnableLow.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:49" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbReadSoftLimEnableLow.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:50" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:50">50&nbsp;</a></td>
            <td class="code">ELSIF fbReadSoftLimEnableHigh.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:51" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbReadSoftLimEnableHigh.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:52" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:52">52&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:53" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:53">53&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeReadSoftLimEnable:54" class="lineid"><a class="unassuming-link" href="#FB_HomeReadSoftLimEnable:54">54&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_ReadParameterInNc_v1_00">FB_ReadParameterInNc_v1_00</a></li>
</ul>

<h3>FB_HomeReadSoftLimEnable - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeReadSoftLimEnable - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeReadSoftLimEnable - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeReadSoftLimEnable - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_HomeToSwitch">FB_HomeToSwitch</h2>
<img src="graphs/FB_HomeToSwitch.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_HomeToSwitch:1" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_HomeToSwitch">FB_HomeToSwitch</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:2" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:3" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:4" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:5" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:6" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bCamSensor:BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:7" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nSearchDirTwoardsCam: MC_Direction;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:8" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nSearchDirOffCam: MC_Direction;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:9" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fHomePosition:LREAL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:10" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVelocityToCamNC: LREAL;&nbsp;//Velcoity when searching for cam</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:11" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVelocityFromCamNC: LREAL;&nbsp;// Velocity after found cam (searching for next signal transition)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:12" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:12">12&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:13" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:13">13&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:14" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:15" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:15">15&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:16" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:16">16&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:17" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;EnO: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:18" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:19" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:20" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bHomed:BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:21" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:22" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:23" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:23">23&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:24" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:24">24&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:25" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHome: MC_Home;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:26" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbWriteHomeDirCamToNC:<a class="coderef" href="#FB_WriteParameterInNc_v1_00">FB_WriteParameterInNc_v1_00</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:27" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbWriteHomeDirSyncToNC:<a class="coderef" href="#FB_WriteParameterInNc_v1_00">FB_WriteParameterInNc_v1_00</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:28" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbWriteHomeModeToNC:<a class="coderef" href="#FB_WriteParameterInNc_v1_00">FB_WriteParameterInNc_v1_00</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:29" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbWriteHomeVelocitiesToNC: <a class="coderef" href="#FB_HomeWriteNcVelocities">FB_HomeWriteNcVelocities</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:30" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bConfigNCDone:BOOL:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:31" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbRTrigg: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:32" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:32">32&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:33" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:33">33&nbsp;</a></td>
            <td class="code">En:=EnO;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:34" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:34">34&nbsp;</a></td>
            <td class="code">IF bReset THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:35" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bConfigNCDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:36" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:37" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:38" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:38">38&nbsp;</a></td>
            <td class="code">END_IF </td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:39" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:40" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:40">40&nbsp;</a></td>
            <td class="code">//Start preparation of NC if rising edge on bExecute</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:41" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:41">41&nbsp;</a></td>
            <td class="code">fbRTrigg(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:42" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:42">42&nbsp;</a></td>
            <td class="code">IF fbRTrigg.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:43" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bConfigNCDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:44" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:44">44&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:45" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:45">45&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:46" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:46">46&nbsp;</a></td>
            <td class="code">&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:47" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:47">47&nbsp;</a></td>
            <td class="code">fbWriteHomeDirCamToNC(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:48" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecute AND NOT bConfigNCDone,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:49" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup:=16#5000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:50" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset:=16#101,  &nbsp;&nbsp;//Direction for Calibration Cam Search &nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:51" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData:=BOOL_TO_DWORD(nSearchDirTwoardsCam=MC_Negative_Direction),//BOOL_TO_DWORD(NOT bSearchDirTwoardsCam),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:52" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=Axis</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:53" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:53">53&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:54" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:54">54&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:55" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:55">55&nbsp;</a></td>
            <td class="code">fbWriteHomeDirSyncToNC(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:56" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:= bExecute AND NOT bConfigNCDone,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:57" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup:=16#5000&nbsp;,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:58" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset:=16#102&nbsp;, //Direction for Sync Impuls Search</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:59" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData:=BOOL_TO_DWORD(nSearchDirOffCam=MC_Negative_Direction),//BOOL_TO_DWORD(NOT bSearchDirOffCam),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:60" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:= Axis </td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:61" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:61">61&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:62" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:62">62&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:63" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:63">63&nbsp;</a></td>
            <td class="code">fbWriteHomeModeToNC(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:64" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecute AND NOT bConfigNCDone,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:65" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup:=16#5000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:66" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset:=16#107,  //Reference Mode</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:67" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData:=1,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:68" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:69" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:70" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:70">70&nbsp;</a></td>
            <td class="code">fbWriteHomeVelocitiesToNC(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:71" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;En:=En,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:72" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecute:=bExecute AND NOT bConfigNCDone,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:73" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:73">73&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bReset:=bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:74" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;fVelocityFromCam:=fVelocityFromCamNC,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:75" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;fVelocityToCam:=fVelocityToCamNC,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:76" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;Axis:=Axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:77" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:77">77&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:78" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:78">78&nbsp;</a></td>
            <td class="code">fbHome.bCalibrationCam:=bCamSensor;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:79" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:79">79&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:80" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:80">80&nbsp;</a></td>
            <td class="code">fbHome(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:81" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Execute:=bExecute AND bConfigNCDone(* AND NOT bError*),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:82" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Position:=fHomePosition,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:83" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;HomingMode:=0,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:84" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=Axis</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:85" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:86" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:86">86&nbsp;</a></td>
            <td class="code">bBusy:=(fbHome.Busy OR (NOT bConfigNCDone AND bExecute));</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:87" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:87">87&nbsp;</a></td>
            <td class="code">bDone:=fbHome.Done AND bConfigNCDone;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:88" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:88">88&nbsp;</a></td>
            <td class="code">bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:89" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:89">89&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:90" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:90">90&nbsp;</a></td>
            <td class="code">IF (NOT bConfigNCDone) AND fbWriteHomeDirCamToNC.bDone AND fbWriteHomeDirSyncToNC.bDone AND fbWriteHomeModeToNC.bDone AND fbWriteHomeVelocitiesToNC.bDone THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:91" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:91">91&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bConfigNCDone:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:92" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:92">92&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:93" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:93">93&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:94" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:94">94&nbsp;</a></td>
            <td class="code">//For some reason MC_HOME gives an Error for one cycle of NC-Task 1&nbsp;SVB (10ms default..) so filter with bExecute</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:95" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:95">95&nbsp;</a></td>
            <td class="code">bError:=(fbHome.Error AND bExecute) OR fbWriteHomeDirCamToNC.bError OR fbWriteHomeDirSyncToNC.bError OR fbWriteHomeModeToNC.bError OR fbWriteHomeVelocitiesToNC.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:96" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:96">96&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:97" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:97">97&nbsp;</a></td>
            <td class="code">IF (fbHome.Error AND bExecute) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:98" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbHome.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:99" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:99">99&nbsp;</a></td>
            <td class="code">ELSIF fbWriteHomeDirCamToNC.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:100" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbWriteHomeDirCamToNC.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:101" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:101">101&nbsp;</a></td>
            <td class="code">ELSIF fbWriteHomeDirSyncToNC.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:102" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbWriteHomeDirSyncToNC.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:103" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:103">103&nbsp;</a></td>
            <td class="code">ELSIF fbWriteHomeModeToNC.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:104" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbWriteHomeModeToNC.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:105" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:105">105&nbsp;</a></td>
            <td class="code">ELSIF fbWriteHomeVelocitiesToNC.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:106" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbWriteHomeVelocitiesToNC.nErrorId;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:107" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:107">107&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:108" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:108">108&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeToSwitch:109" class="lineid"><a class="unassuming-link" href="#FB_HomeToSwitch:109">109&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_HomeWriteNcVelocities">FB_HomeWriteNcVelocities</a></li>
    <li><a href="#FB_WriteParameterInNc_v1_00">FB_WriteParameterInNc_v1_00</a></li>
</ul>

<h3>FB_HomeToSwitch - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeToSwitch - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeToSwitch - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeToSwitch - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_HomeVirtual">FB_HomeVirtual</h2>
<img src="graphs/FB_HomeVirtual.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_HomeVirtual:1" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_HomeVirtual">FB_HomeVirtual</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:2" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:3" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:4" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:5" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:6" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCmdData: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:7" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLimitFwd: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:8" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLimitBwd: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:9" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bHomeSensor: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:10" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fHomePosition:LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:11" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nHomeRevOffset: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:12" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:12">12&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:13" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:13">13&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:14" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:15" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:15">15&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:16" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:16">16&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:17" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;EnO: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:18" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:19" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:20" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bHomed:BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:21" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:22" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:23" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:23">23&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:24" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:24">24&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:25" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch: <a class="coderef" href="#FB_HomeToSwitch">FB_HomeToSwitch</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:26" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHomeDirect: <a class="coderef" href="#FB_HomeDirect">FB_HomeDirect</a>;&nbsp;//Only used for direct homing (set of position)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:27" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbMoveVelocity:MC_MoveVelocity;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:28" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHomePrepare:<a class="coderef" href="#FB_HomePrepare">FB_HomePrepare</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:29" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbHomeFinish:<a class="coderef" href="#FB_HomeFinish">FB_HomeFinish</a>;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:30" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbExecuteRiseEdge: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:31" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:INT:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:32" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteHomeToSwitch:BOOL:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:33" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteMoveVelocity:BOOL:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:34" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecutePrepare: BOOL:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:35" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteFinish: BOOL:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:36" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteHomeDirect: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:37" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCmdDataLocal: UINT;&nbsp;&nbsp;//Ensure that nCmdData is not changed during sequence</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:38" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:BOOL:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:39" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bRestoreNCDataNeeded: BOOL:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:40" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:40">40&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:41" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:41">41&nbsp;</a></td>
            <td class="code">EnO:=En;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:42" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:42">42&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:43" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:43">43&nbsp;</a></td>
            <td class="code">IF bReset THEN &nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:44" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:45" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:46" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:46">46&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:47" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:47">47&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:48" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:48">48&nbsp;</a></td>
            <td class="code">// Reset when bExecute is low</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:49" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:49">49&nbsp;</a></td>
            <td class="code">IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:50" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nHomingState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:51" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bSequenceReady:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:52" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecuteHomeToSwitch:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:53" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecuteHomeDirect:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:54" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecuteMoveVelocity:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:55" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecutePrepare:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:56" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecuteFinish:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:57" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:57">57&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:58" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:58">58&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:59" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:59">59&nbsp;</a></td>
            <td class="code">//Reset at rinsing edge of bExecute</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:60" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:60">60&nbsp;</a></td>
            <td class="code">fbExecuteRiseEdge(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:61" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:61">61&nbsp;</a></td>
            <td class="code">IF fbExecuteRiseEdge.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:62" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nCmdDataLocal:=nCmdData;&nbsp;//Ensure that nCmdData is not changed during sequence (nCmdData will only be read at a&nbsp;rising edge of bExecute)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:63" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bSequenceReady:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:64" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecutePrepare:=TRUE;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:65" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bRestoreNCDataNeeded:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:66" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;//Check if valid nCmdDataLocal</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:67" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;CASE nCmdDataLocal OF &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:68" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;1:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:69" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;2:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:70" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;3:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:71" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;4:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:72" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;15:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:73" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:73">73&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE //nCmdData not valid &nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:74" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:75" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=16#4FFF;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:76" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:77" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:77">77&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:78" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:78">78&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:79" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:79">79&nbsp;</a></td>
            <td class="code">//############# Prepare for homing (Read from NC and reset homed flag)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:80" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:80">80&nbsp;</a></td>
            <td class="code">fbHomePrepare(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:81" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;En:=En,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:82" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecute:=bExecutePrepare AND NOT bError, // Not needed for sequence 15&nbsp;(set position only, no movement))</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:83" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bReset:=bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:84" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;Axis:=Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:85" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:85">85&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:86" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:86">86&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:87" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:87">87&nbsp;</a></td>
            <td class="code">//############# Homing Sequences:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:88" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:88">88&nbsp;</a></td>
            <td class="code">CASE nCmdDataLocal OF &nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:89" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:89">89&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:90" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:90">90&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;1: // Home to low limit switch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:91" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:91">91&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CASE nHomingState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:92" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:92">92&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;0:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:93" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:93">93&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:94" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:94">94&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Wait for read of velocities from NC and reset of calibration flag</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:95" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomePrepare.bDone AND bExecute AND NOT bSequenceReady THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:96" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bRestoreNCDataNeeded:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:97" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bLimitBwd THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:98" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:99" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:99">99&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:100" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=2;&nbsp;&nbsp;//Standing on limit switch go direct to state 2&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:101" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:101">101&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:102" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:103" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:103">103&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;1: // wait for reach low limit then trigger fbHomeToSwitch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:104" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:105" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:105">105&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:106" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbMoveVelocity.Velocity:=ABS(fbHomePrepare.fVelocityToCam);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:107" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:107">107&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbMoveVelocity.Direction:=MC_Negative_Direction;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:108" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:108">108&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteMoveVelocity:=bExecute;&nbsp;&nbsp;// Execute MC_MoveVelocity</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:109" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:109">109&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bLimitBwd AND NOT fbMoveVelocity.Busy AND Axis.Status.NotMoving THEN //MC_MoveVelocity.Busy goes down when ramp down initiates (not ends).</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:110" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:110">110&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=2;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:111" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:111">111&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:112" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:112">112&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;2: // Wait for fbHomeToSwitch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:113" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:113">113&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:114" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:114">114&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:115" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteMoveVelocity:=FALSE;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:116" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteHomeToSwitch:=TRUE;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:117" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.nSearchDirTwoardsCam:=MC_Positive_Direction;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:118" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.nSearchDirOffCam:=MC_Positive_Direction;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:119" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.fVelocityToCamNC:=fbHomePrepare.fVelocityToCam;&nbsp;// High speed</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:120" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:120">120&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.fVelocityFromCamNC:=fbHomePrepare.fVelocityFromCam;&nbsp;&nbsp;// Low speed &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:121" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:121">121&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.bCamSensor:=NOT bLimitBwd;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:122" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:122">122&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomeToSwitch.bDone THEN &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:123" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:123">123&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=3;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:124" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteFinish:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:125" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:125">125&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeFinish.bSofLimEnableHigh:=fbHomePrepare.bSofLimEnableHighOriginal;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:126" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:126">126&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeFinish.bSofLimEnableLow:=fbHomePrepare.bSofLimEnableLowOriginal;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:127" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:127">127&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:128" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:128">128&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;3: // restore softlimit enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:129" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:129">129&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:130" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:130">130&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:131" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:131">131&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomeFinish.bDone THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:132" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:132">132&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bRestoreNCDataNeeded:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:133" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:133">133&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:134" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:134">134&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:135" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:135">135&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:136" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:136">136&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:137" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:137">137&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_CASE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:138" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:138">138&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:139" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:139">139&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;2: // Home to high limit switch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:140" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:140">140&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CASE nHomingState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:141" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:141">141&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;0:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:142" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:142">142&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:143" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:143">143&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Wait for read of velocities from NC and reset of calibration flag</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:144" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:144">144&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomePrepare.bDone AND bExecute AND NOT bSequenceReady THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:145" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:145">145&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bRestoreNCDataNeeded:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:146" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:146">146&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bLimitFwd THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:147" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:147">147&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:148" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:148">148&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:149" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:149">149&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=2;&nbsp;&nbsp;//Standing on limit switch go direct to state 2&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:150" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:150">150&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:151" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:151">151&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:152" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:152">152&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;1: // wait for reach low limit then trigger fbHomeToSwitch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:153" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:153">153&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:154" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:154">154&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:155" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:155">155&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbMoveVelocity.Velocity:=ABS(fbHomePrepare.fVelocityToCam);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:156" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:156">156&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbMoveVelocity.Direction:=MC_Positive_Direction;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:157" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:157">157&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteMoveVelocity:=bExecute;&nbsp;&nbsp;// Execute MC_MoveVelocity</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:158" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:158">158&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bLimitFwd AND NOT fbMoveVelocity.Busy AND Axis.Status.NotMoving THEN //MC_MoveVelocity.Busy goes down when ramp down initiates (not ends).</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:159" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:159">159&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=2;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:160" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:160">160&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:161" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:161">161&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;2: // Wait for fbHomeToSwitch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:162" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:162">162&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:163" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:163">163&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:164" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:164">164&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteMoveVelocity:=FALSE;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:165" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:165">165&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteHomeToSwitch:=TRUE;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:166" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:166">166&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.nSearchDirTwoardsCam:=MC_Negative_Direction;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:167" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:167">167&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.nSearchDirOffCam:=MC_Negative_Direction;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:168" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:168">168&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.fVelocityToCamNC:=fbHomePrepare.fVelocityToCam;&nbsp;// High speed</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:169" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:169">169&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.fVelocityFromCamNC:=fbHomePrepare.fVelocityFromCam;&nbsp;&nbsp;// Low speed &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:170" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:170">170&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.bCamSensor:=NOT bLimitFwd;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:171" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:171">171&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomeToSwitch.bDone THEN &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:172" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:172">172&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=3;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:173" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:173">173&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteFinish:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:174" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:174">174&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeFinish.bSofLimEnableHigh:=fbHomePrepare.bSofLimEnableHighOriginal;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:175" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:175">175&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeFinish.bSofLimEnableLow:=fbHomePrepare.bSofLimEnableLowOriginal;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:176" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:176">176&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:177" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:177">177&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;3: // restore softlimit enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:178" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:178">178&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:179" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:179">179&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:180" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:180">180&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomeFinish.bDone THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:181" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:181">181&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bRestoreNCDataNeeded:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:182" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:182">182&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:183" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:183">183&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:184" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:184">184&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:185" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:185">185&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:186" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:186">186&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_CASE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:187" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:187">187&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:188" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:188">188&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;3: // Home on bHomeSensor via bLimitBwd</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:189" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:189">189&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CASE nHomingState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:190" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:190">190&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;0:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:191" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:191">191&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:192" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:192">192&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Wait for read of velocities from NC and reset of calibration flag</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:193" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:193">193&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomePrepare.bDone AND bExecute AND NOT bSequenceReady THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:194" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:194">194&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bRestoreNCDataNeeded:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:195" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:195">195&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bLimitBwd THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:196" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:196">196&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:197" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:197">197&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:198" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:198">198&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=2;&nbsp;&nbsp;//Standing on limit switch go direct to state 2&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:199" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:199">199&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:200" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:200">200&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:201" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:201">201&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;1: // wait for reach low limit then trigger fbHomeToSwitch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:202" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:202">202&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:203" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:203">203&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:204" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:204">204&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbMoveVelocity.Velocity:=ABS(fbHomePrepare.fVelocityToCam);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:205" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:205">205&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbMoveVelocity.Direction:=MC_Negative_Direction;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:206" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:206">206&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteMoveVelocity:=bExecute;&nbsp;&nbsp;// Execute MC_MoveVelocity</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:207" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:207">207&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bLimitBwd AND NOT fbMoveVelocity.Busy AND Axis.Status.NotMoving THEN //MC_MoveVelocity.Busy goes down when ramp down initiates (not ends).</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:208" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:208">208&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=2;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:209" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:209">209&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:210" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:210">210&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;2: // Wait for fbHomeToSwitch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:211" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:211">211&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:212" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:212">212&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:213" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:213">213&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteMoveVelocity:=FALSE;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:214" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:214">214&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteHomeToSwitch:=TRUE;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:215" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:215">215&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.nSearchDirTwoardsCam:=MC_Positive_Direction;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:216" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:216">216&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.nSearchDirOffCam:=MC_Positive_Direction;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:217" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:217">217&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.fVelocityToCamNC:=fbHomePrepare.fVelocityToCam;&nbsp;// High speed</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:218" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:218">218&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.fVelocityFromCamNC:=fbHomePrepare.fVelocityFromCam;&nbsp;&nbsp;// Low speed &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:219" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:219">219&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.bCamSensor:=bHomeSensor;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:220" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:220">220&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomeToSwitch.bDone THEN &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:221" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:221">221&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=3;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:222" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:222">222&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteFinish:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:223" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:223">223&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeFinish.bSofLimEnableHigh:=fbHomePrepare.bSofLimEnableHighOriginal;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:224" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:224">224&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeFinish.bSofLimEnableLow:=fbHomePrepare.bSofLimEnableLowOriginal;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:225" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:225">225&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:226" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:226">226&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;3: // restore softlimit enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:227" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:227">227&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:228" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:228">228&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:229" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:229">229&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomeFinish.bDone THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:230" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:230">230&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bRestoreNCDataNeeded:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:231" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:231">231&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:232" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:232">232&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:233" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:233">233&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:234" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:234">234&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:235" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:235">235&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_CASE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:236" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:236">236&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;4:  // Home on bHomeSensor via bLimitFwd &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:237" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:237">237&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CASE nHomingState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:238" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:238">238&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;0:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:239" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:239">239&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:240" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:240">240&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Wait for read of velocities from NC and reset of calibration flag</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:241" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:241">241&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomePrepare.bDone AND bExecute AND NOT bSequenceReady THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:242" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:242">242&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bRestoreNCDataNeeded:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:243" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:243">243&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bLimitFwd THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:244" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:244">244&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:245" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:245">245&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:246" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:246">246&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=2;&nbsp;&nbsp;//Standing on limit switch go direct to state 2&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:247" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:247">247&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:248" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:248">248&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:249" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:249">249&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;1: // wait for reach low limit then trigger fbHomeToSwitch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:250" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:250">250&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:251" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:251">251&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:252" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:252">252&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbMoveVelocity.Velocity:=ABS(fbHomePrepare.fVelocityToCam);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:253" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:253">253&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbMoveVelocity.Direction:=MC_Positive_Direction;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:254" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:254">254&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteMoveVelocity:=bExecute;&nbsp;&nbsp;// Execute MC_MoveVelocity</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:255" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:255">255&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bLimitFwd AND NOT fbMoveVelocity.Busy AND Axis.Status.NotMoving THEN //MC_MoveVelocity.Busy goes down when ramp down initiates (not ends).</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:256" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:256">256&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=2;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:257" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:257">257&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:258" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:258">258&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;2: // Wait for fbHomeToSwitch</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:259" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:259">259&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:260" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:260">260&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:261" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:261">261&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteMoveVelocity:=FALSE;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:262" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:262">262&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteHomeToSwitch:=TRUE;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:263" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:263">263&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.nSearchDirTwoardsCam:=MC_Negative_Direction;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:264" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:264">264&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.nSearchDirOffCam:=MC_Negative_Direction;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:265" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:265">265&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.fVelocityToCamNC:=fbHomePrepare.fVelocityToCam;&nbsp;// High speed</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:266" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:266">266&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.fVelocityFromCamNC:=fbHomePrepare.fVelocityFromCam;&nbsp;&nbsp;// Low speed &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:267" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:267">267&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeToSwitch.bCamSensor:=bHomeSensor;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:268" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:268">268&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomeToSwitch.bDone THEN &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:269" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:269">269&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=3;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:270" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:270">270&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteFinish:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:271" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:271">271&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeFinish.bSofLimEnableHigh:=fbHomePrepare.bSofLimEnableHighOriginal;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:272" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:272">272&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbHomeFinish.bSofLimEnableLow:=fbHomePrepare.bSofLimEnableLowOriginal;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:273" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:273">273&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:274" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:274">274&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;3: // Restore softlimit enable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:275" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:275">275&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:276" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:276">276&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=FALSE;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:277" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:277">277&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomeFinish.bDone THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:278" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:278">278&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bRestoreNCDataNeeded:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:279" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:279">279&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:280" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:280">280&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomingState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:281" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:281">281&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:282" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:282">282&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:283" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:283">283&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_CASE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:284" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:284">284&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:285" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:285">285&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;15: //Set current position (simplest homing sequence)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:286" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:286">286&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteHomeDirect:=bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:287" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:287">287&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:288" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:288">288&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomeDirect.bDone THEN &nbsp;//Homing ready &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:289" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:289">289&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteHomeDirect:=FALSE;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:290" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:290">290&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bSequenceReady:=TRUE;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:291" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:291">291&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF  &nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:292" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:292">292&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:293" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:293">293&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:294" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:294">294&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;fbHomeToSwitch.bCamSensor:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:295" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:295">295&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bHomed:=Axis.Status.Homed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:296" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:296">296&nbsp;</a></td>
            <td class="code">END_CASE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:297" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:297">297&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:298" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:298">298&nbsp;</a></td>
            <td class="code">// Main homing block</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:299" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:299">299&nbsp;</a></td>
            <td class="code">fbHomeToSwitch(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:300" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:300">300&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecuteHomeToSwitch AND bExecute AND NOT bError AND NOT bExecuteHomeDirect AND NOT bExecuteMoveVelocity,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:301" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:301">301&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bReset:=bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:302" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:302">302&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fHomePosition:=fHomePosition,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:303" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:303">303&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=Axis</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:304" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:304">304&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:305" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:305">305&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:306" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:306">306&nbsp;</a></td>
            <td class="code">// Approach limit switch (error if MC_Home is used)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:307" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:307">307&nbsp;</a></td>
            <td class="code">fbMoveVelocity(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:308" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:308">308&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Execute:= bExecuteMoveVelocity AND bExecute AND NOT bError AND NOT bExecuteHomeToSwitch AND NOT bExecuteHomeDirect,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:309" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:309">309&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=Axis</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:310" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:310">310&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:311" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:311">311&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:312" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:312">312&nbsp;</a></td>
            <td class="code">// No sequence, just set position value (nCmdDataLocal=15). Can not run if fbHomeToSwitch is executed</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:313" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:313">313&nbsp;</a></td>
            <td class="code">fbHomeDirect(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:314" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:314">314&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecuteHomeDirect AND bExecute AND NOT bError &nbsp;AND NOT bExecuteHomeToSwitch AND NOT bExecuteMoveVelocity,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:315" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:315">315&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bReset:=bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:316" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:316">316&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fHomePosition:=fHomePosition,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:317" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:317">317&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=Axis</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:318" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:318">318&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:319" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:319">319&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:320" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:320">320&nbsp;</a></td>
            <td class="code">&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:321" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:321">321&nbsp;</a></td>
            <td class="code">//############# Finish homing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:322" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:322">322&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:323" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:323">323&nbsp;</a></td>
            <td class="code">IF NOT bexecute AND bRestoreNCDataNeeded THEN &nbsp;//If homing is aborted restore is needed</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:324" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:324">324&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecuteFinish:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:325" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:325">325&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF fbHomeFinish.bDone THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:326" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:326">326&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecuteFinish:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:327" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:327">327&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bRestoreNCDataNeeded:=FALSE;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:328" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:328">328&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:329" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:329">329&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:330" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:330">330&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:331" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:331">331&nbsp;</a></td>
            <td class="code">fbHomeFinish(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:332" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:332">332&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;En:=En,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:333" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:333">333&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bExecute:=bExecuteFinish,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:334" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:334">334&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bReset:=bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:335" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:335">335&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;Axis:=Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:336" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:336">336&nbsp;</a></td>
            <td class="code">);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:337" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:337">337&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:338" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:338">338&nbsp;</a></td>
            <td class="code">// Error handling</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:339" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:339">339&nbsp;</a></td>
            <td class="code">IF NOT bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:340" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:340">340&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;IF fbHomeToSwitch.bError THEN </td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:341" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:341">341&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=fbHomeToSwitch.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:342" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:342">342&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbHomeToSwitch.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:343" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:343">343&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;ELSIF fbHomeDirect.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:344" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:344">344&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=fbHomeDirect.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:345" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:345">345&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbHomeDirect.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:346" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:346">346&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;ELSIF fbMoveVelocity.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:347" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:347">347&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=fbMoveVelocity.Error;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:348" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:348">348&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbMoveVelocity.ErrorId;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:349" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:349">349&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;END_IF;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:350" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:350">350&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:351" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:351">351&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:352" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:352">352&nbsp;</a></td>
            <td class="code">// Done and busy bit</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:353" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:353">353&nbsp;</a></td>
            <td class="code">bDone:=bSequenceReady AND bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:354" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:354">354&nbsp;</a></td>
            <td class="code">bBusy:=NOT bSequenceReady;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:355" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:355">355&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:356" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:356">356&nbsp;</a></td>
            <td class="code">RETURN;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:357" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:357">357&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeVirtual:358" class="lineid"><a class="unassuming-link" href="#FB_HomeVirtual:358">358&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_HomeDirect">FB_HomeDirect</a></li>
    <li><a href="#FB_HomeFinish">FB_HomeFinish</a></li>
    <li><a href="#FB_HomePrepare">FB_HomePrepare</a></li>
    <li><a href="#FB_HomeToSwitch">FB_HomeToSwitch</a></li>
</ul>

<h3>FB_HomeVirtual - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeVirtual - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeVirtual - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeVirtual - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_HomeWriteNcVelocities">FB_HomeWriteNcVelocities</h2>
<img src="graphs/FB_HomeWriteNcVelocities.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_HomeWriteNcVelocities:1" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_HomeWriteNcVelocities">FB_HomeWriteNcVelocities</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:2" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:3" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:4" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:5" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:6" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVelocityToCam: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:7" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVelocityFromCam: LREAL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:8" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:8">8&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:9" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:9">9&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:10" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:11" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:12" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:12">12&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:13" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;EnO: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:14" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:15" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:16" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:17" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:18" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:18">18&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:19" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:19">19&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:20" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbExecuteRiseEdge: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:21" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbWriteVelocityToCam:<a class="coderef" href="#FB_WriteFloatParameter">FB_WriteFloatParameter</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:22" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbWriteVelocityFromCam:<a class="coderef" href="#FB_WriteFloatParameter">FB_WriteFloatParameter</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:23" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:23">23&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:24" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:24">24&nbsp;</a></td>
            <td class="code">En:=EnO;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:25" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:25">25&nbsp;</a></td>
            <td class="code">IF bReset THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:26" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:27" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:28" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:28">28&nbsp;</a></td>
            <td class="code">END_IF </td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:29" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:29">29&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:30" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:30">30&nbsp;</a></td>
            <td class="code">fbExecuteRiseEdge(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:31" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:32" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:32">32&nbsp;</a></td>
            <td class="code">fbWriteVelocityToCam(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:33" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:34" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup:= 16#4000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:35" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset:= 16#6,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:36" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData:=fVelocityToCam,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:37" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:= Axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:38" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:39" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:39">39&nbsp;</a></td>
            <td class="code">fbWriteVelocityFromCam(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:40" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:41" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup:= 16#4000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:42" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset:= 16#7,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:43" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData:=fVelocityFromCam,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:44" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:= Axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:45" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:45">45&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:46" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:46">46&nbsp;</a></td>
            <td class="code">bBusy:=fbWriteVelocityFromCam.bBusy OR fbWriteVelocityToCam.bBusy;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:47" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:47">47&nbsp;</a></td>
            <td class="code">bDone:=fbWriteVelocityFromCam.bDone AND fbWriteVelocityToCam.bDone AND bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:48" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:48">48&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:49" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:49">49&nbsp;</a></td>
            <td class="code">bError:=fbWriteVelocityToCam.bError OR fbWriteVelocityFromCam.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:50" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:50">50&nbsp;</a></td>
            <td class="code">IF fbWriteVelocityToCam.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:51" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbWriteVelocityToCam.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:52" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:52">52&nbsp;</a></td>
            <td class="code">ELSIF fbWriteVelocityFromCam.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:53" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbWriteVelocityFromCam.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:54" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:54">54&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:55" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:55">55&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteNcVelocities:56" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteNcVelocities:56">56&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_WriteFloatParameter">FB_WriteFloatParameter</a></li>
</ul>

<h3>FB_HomeWriteNcVelocities - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeWriteNcVelocities - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeWriteNcVelocities - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeWriteNcVelocities - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_HomeWriteSoftLimEnable">FB_HomeWriteSoftLimEnable</h2>
<img src="graphs/FB_HomeWriteSoftLimEnable.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:1" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_HomeWriteSoftLimEnable">FB_HomeWriteSoftLimEnable</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:2" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:3" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:4" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:5" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:6" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bSofLimEnableLow: BOOL:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:7" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bSofLimEnableHigh: BOOL:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:8" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:8">8&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:9" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:9">9&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:10" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:11" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:12" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:12">12&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:13" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;EnO: BOOL;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:14" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:15" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:16" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:17" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:18" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:18">18&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:19" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:19">19&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:20" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbExecuteRiseEdge: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:21" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbWriteSoftLimEnableLow:<a class="coderef" href="#FB_WriteParameterInNc_v1_00">FB_WriteParameterInNc_v1_00</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:22" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbWriteSoftLimEnableHigh:<a class="coderef" href="#FB_WriteParameterInNc_v1_00">FB_WriteParameterInNc_v1_00</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:23" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:23">23&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:24" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:24">24&nbsp;</a></td>
            <td class="code">En:=EnO;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:25" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:25">25&nbsp;</a></td>
            <td class="code">IF bReset THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:26" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:27" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:28" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:28">28&nbsp;</a></td>
            <td class="code">END_IF </td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:29" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:29">29&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:30" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:30">30&nbsp;</a></td>
            <td class="code">fbExecuteRiseEdge(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:31" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:32" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:32">32&nbsp;</a></td>
            <td class="code">fbWriteSoftLimEnableLow(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:33" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:34" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup:= 16#5000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:35" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset:= 16#B,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:36" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData:=BOOL_TO_DWORD(bSofLimEnableLow),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:37" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:= Axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:38" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:39" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:39">39&nbsp;</a></td>
            <td class="code">fbWriteSoftLimEnableHigh(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:40" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:41" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup:= 16#5000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:42" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset:= 16#C,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:43" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData:=BOOL_TO_DWORD(bSofLimEnableHigh),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:44" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:= Axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:45" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:45">45&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:46" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:46">46&nbsp;</a></td>
            <td class="code">bBusy:=fbWriteSoftLimEnableLow.bBusy OR fbWriteSoftLimEnableHigh.bBusy;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:47" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:47">47&nbsp;</a></td>
            <td class="code">bDone:=fbWriteSoftLimEnableLow.bDone AND fbWriteSoftLimEnableHigh.bDone AND bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:48" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:48">48&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:49" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:49">49&nbsp;</a></td>
            <td class="code">bError:=fbWriteSoftLimEnableHigh.bError OR fbWriteSoftLimEnableLow.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:50" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:50">50&nbsp;</a></td>
            <td class="code">IF fbWriteSoftLimEnableHigh.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:51" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbWriteSoftLimEnableHigh.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:52" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:52">52&nbsp;</a></td>
            <td class="code">ELSIF fbWriteSoftLimEnableLow.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:53" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;nErrorId:=fbWriteSoftLimEnableLow.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:54" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:54">54&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:55" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:55">55&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_HomeWriteSoftLimEnable:56" class="lineid"><a class="unassuming-link" href="#FB_HomeWriteSoftLimEnable:56">56&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_WriteParameterInNc_v1_00">FB_WriteParameterInNc_v1_00</a></li>
</ul>

<h3>FB_HomeWriteSoftLimEnable - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeWriteSoftLimEnable - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeWriteSoftLimEnable - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_HomeWriteSoftLimEnable - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_MicroStepCountTest">FB_MicroStepCountTest</h2>
<img src="graphs/FB_MicroStepCountTest.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MicroStepCountTest:1" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MicroStepCountTest">FB_MicroStepCountTest</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:2" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:3" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:4" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStepSize: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:5" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nSteps: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:6" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fMicroStep: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:7" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVelocity: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:8" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tSettleTime: TIME;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:9" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:9">9&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:10" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:10">10&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:11" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:12" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:12">12&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:13" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:13">13&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:14" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nStepsCounted: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:15" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTheorySteps: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:16" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPercent: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:17" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fEstMicroSize: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:18" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:18">18&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:19" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:19">19&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:20" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbMoveRel: MC_MoveRelative;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:21" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSettleTimer: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:22" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDoMove: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:23" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nStepCounter: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:24" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:24">24&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:25" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrPosBuffer: ARRAY [0..99] OF LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:26" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fAvgPos: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:27" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nArrIndex: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:28" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nLoopIndex: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:29" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:29">29&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:30" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStartPos: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:31" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPrevPos: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:32" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStepChange: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:33" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:33">33&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:34" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStepSum: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:35" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:35">35&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:36" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:36">36&nbsp;</a></td>
            <td class="code">// Motion FB</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:37" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:37">37&nbsp;</a></td>
            <td class="code">fbMoveRel(Axis:=Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:38" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Execute:=bDoMove,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:39" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Distance:=fStepSize,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:40" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Velocity:=fVelocity);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:41" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:41">41&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:42" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:42">42&nbsp;</a></td>
            <td class="code">// Settle time</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:43" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:43">43&nbsp;</a></td>
            <td class="code">fbSettleTimer(IN:=fbMoveRel.Done,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:44" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PT:=tSettleTime);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:45" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:45">45&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:46" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:46">46&nbsp;</a></td>
            <td class="code">// Re-enable the move for next cycle</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:47" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:47">47&nbsp;</a></td>
            <td class="code">bDoMove := bExecute AND nStepCounter <&nbsp;nSteps;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:48" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:48">48&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:49" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:49">49&nbsp;</a></td>
            <td class="code">// Calculate rolling average</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:50" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:50">50&nbsp;</a></td>
            <td class="code">arrPosBuffer[nArrIndex] := Axis.NcToPlc.ActPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:51" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:51">51&nbsp;</a></td>
            <td class="code">fAvgPos := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:52" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:52">52&nbsp;</a></td>
            <td class="code">FOR nLoopIndex := 0&nbsp;TO 99&nbsp;DO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:53" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fAvgPos := fAvgPos +&nbsp;arrPosBuffer[nLoopIndex];</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:54" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:54">54&nbsp;</a></td>
            <td class="code">END_FOR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:55" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:55">55&nbsp;</a></td>
            <td class="code">fAvgPos := fAvgPos /&nbsp;100;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:56" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:56">56&nbsp;</a></td>
            <td class="code">nArrIndex := (nArrIndex +&nbsp;1) MOD 100;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:57" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:57">57&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:58" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:58">58&nbsp;</a></td>
            <td class="code">// Initialize starting variables</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:59" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:59">59&nbsp;</a></td>
            <td class="code">IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:60" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStartPos := fAvgPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:61" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPrevPos := fAvgPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:62" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:62">62&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:63" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:63">63&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:64" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:64">64&nbsp;</a></td>
            <td class="code">// Check results</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:65" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:65">65&nbsp;</a></td>
            <td class="code">IF fbSettleTimer.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:66" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStepChange := fAvgPos -&nbsp;fPrevPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:67" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Invert fStepChange if we were doing negative steps</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:68" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF fStepSize <&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:69" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fStepChange := fStepChange *&nbsp;-1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:70" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:71" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF fStepChange >&nbsp;fMicroStep *&nbsp;0.5&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:72" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStepsCounted := nStepsCounted +&nbsp;1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:73" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:73">73&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fStepSum := fStepSum +&nbsp;fStepChange;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:74" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fEstMicroSize := fStepSum /&nbsp;nStepsCounted;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:75" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:76" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTheorySteps := DINT_TO_UINT(TRUNC(ABS((fStartPos -&nbsp;fAvgPos) /&nbsp;fMicroStep)));</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:77" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF nTheorySteps >&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:78" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fPercent := 100&nbsp;* nStepsCounted /&nbsp;nTheorySteps;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:79" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:80" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPrevPos := fAvgPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:81" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nStepCounter := nStepCounter +&nbsp;1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:82" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Reset the move block</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:83" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDoMove := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:84" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:84">84&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:85" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:85">85&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MicroStepCountTest:86" class="lineid"><a class="unassuming-link" href="#FB_MicroStepCountTest:86">86&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>


<h3>FB_MicroStepCountTest - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MicroStepCountTest - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MicroStepCountTest - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MicroStepCountTest - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_MotionHoming">FB_MotionHoming</h2>
<img src="graphs/FB_MotionHoming.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionHoming:1" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionHoming">FB_MotionHoming</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:2" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:2">2&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:3" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:4" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:4">4&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:5" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:5">5&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:6" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:7" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:8" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:8">8&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:9" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:10" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:11" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:12" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:13" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:13">13&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:14" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:14">14&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:15" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos: MC_SetPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:16" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbJog: MC_Jog;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:17" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtExec: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:18" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ftExec: F_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:19" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine: INT := IDLE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:20" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:21" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nMoves: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:22" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bFirstDirection: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:23" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAtHome: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:24" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMove: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:25" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrCount: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:26" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInterrupted: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:27" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:27">27&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:28" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:28">28&nbsp;</a></td>
            <td class="code">VAR CONSTANT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:29" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IDLE: INT := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:30" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;NEXT_MOVE: INT := 1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:31" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;CHECK_FWD: INT := 2;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:32" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;CHECK_BWD: INT := 3;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:33" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;FINAL_MOVE: INT := 4;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:34" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;FINAL_SETPOS: INT := 5;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:35" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ERROR: INT := 6;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:36" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_STOP: INT := 7;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:37" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:37">37&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:38" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:39" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;This is a&nbsp;simpler way of disabling the soft limits that ends up being really obvious if something has gone wrong.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:40" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;If you turn the limits off/on, not only do you need to keep track of if you had soft limits set,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:41" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;but you need to always restore this properly or risk some issue.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:42" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:42">42&nbsp;</a></td>
