            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Instead, I set position to a&nbsp;ridiculous value that can always move forward or backward.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:43" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;If this gets stuck for any reason it's very clear that something has gone wrong,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:44" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;rather than a&nbsp;silent failure of the soft limit marks.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:45" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:46" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;FWD_START: LREAL := -99999999;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:47" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;BWD_START: LREAL := &nbsp;99999999;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:48" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:48">48&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:49" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:49">49&nbsp;</a></td>
            <td class="code">fbSetPos.Options.ClearPositionLag := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:50" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:50">50&nbsp;</a></td>
            <td class="code">rtExec(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:51" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:51">51&nbsp;</a></td>
            <td class="code">ftExec(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:52" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:52">52&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:53" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:53">53&nbsp;</a></td>
            <td class="code">bError R= NOT bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:54" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:54">54&nbsp;</a></td>
            <td class="code">IF NOT bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:55" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorID := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:56" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:56">56&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:57" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:57">57&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:58" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:58">58&nbsp;</a></td>
            <td class="code">CASE stMotionStage.nHomingMode OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:59" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.LOW_LIMIT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:60" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bFirstDirection := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:61" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bAtHome := NOT stMotionStage.bLimitBackwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:62" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:63" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.HIGH_LIMIT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:64" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bFirstDirection := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:65" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bAtHome := NOT stMotionStage.bLimitForwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:66" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:67" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.HOME_VIA_LOW:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:68" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bFirstDirection := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:69" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bAtHome := stMotionStage.bHome;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:70" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:71" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.HOME_VIA_HIGH:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:72" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bFirstDirection := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:73" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:73">73&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bAtHome := stMotionStage.bHome;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:74" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:75" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.ABSOLUTE_SET:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:76" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:77" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:78" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:79" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=stMotionStage.fHomePosition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:80" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy := rtExec.Q;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:81" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := NOT rtExec.Q;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:82" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:83" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.NONE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:84" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:85" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy := rtExec.Q;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:86" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := NOT rtExec.Q;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:87" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:88" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMove := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:89" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:89">89&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:90" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:90">90&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:91" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:91">91&nbsp;</a></td>
            <td class="code">IF bMove THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:92" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:92">92&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF bBusy AND ftExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:93" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:93">93&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:94" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:94">94&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInterrupted := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:95" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:96" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;CASE nHomeStateMachine OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:97" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Wait for a&nbsp;rising edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:98" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDLE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:99" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:99">99&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:100" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrCount := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:101" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:101">101&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:102" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:103" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:103">103&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:104" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:105" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:105">105&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:106" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:107" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:107">107&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:108" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:108">108&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF rtExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:109" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:109">109&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := NEXT_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:110" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:110">110&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nMoves := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:111" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:111">111&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:112" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:112">112&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:113" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:113">113&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:114" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:114">114&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorID := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:115" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInterrupted := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:116" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:117" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Figure out whether to move forward, move backward, or give up</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:118" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;NEXT_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:119" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:120" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:120">120&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:121" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:121">121&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:122" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:122">122&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:123" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:123">123&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:124" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:125" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:125">125&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:126" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:126">126&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CASE nMoves OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:127" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:127">127&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;0:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:128" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:128">128&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bFirstDirection THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:129" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:129">129&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := CHECK_FWD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:130" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:130">130&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:131" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:131">131&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := CHECK_BWD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:132" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:132">132&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:133" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:133">133&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;1:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:134" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:134">134&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bFirstDirection THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:135" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:135">135&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := CHECK_FWD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:136" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:136">136&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:137" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:137">137&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := CHECK_BWD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:138" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:138">138&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:139" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:139">139&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:140" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:140">140&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:141" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:141">141&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:142" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:142">142&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nMoves := nMoves +&nbsp;1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:143" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:143">143&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bAtHome THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:144" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:144">144&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := FINAL_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:145" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:145">145&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:146" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:146">146&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := WAIT_STOP;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:147" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:147">147&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Move forward until we find the home signal or reach end of travel</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:148" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:148">148&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CHECK_FWD:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:149" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:149">149&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:150" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:150">150&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:151" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:151">151&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:152" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:152">152&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=FWD_START);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:153" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:153">153&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:154" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:154">154&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:155" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:155">155&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=stMotionStage.bLimitForwardEnable AND NOT bATHome,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:156" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:156">156&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:157" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:157">157&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Mode:=E_JogMode.MC_JOGMODE_CONTINOUS,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:158" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:158">158&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Velocity:=stMotionStage.stAxisParameters.fRefVeloSearch);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:159" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:159">159&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbJog.JogForward THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:160" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:160">160&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := NEXT_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:161" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:161">161&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF fbJog.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:162" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:162">162&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:163" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:163">163&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:164" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:164">164&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:165" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:165">165&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:166" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:166">166&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrCount := nErrCount +&nbsp;1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:167" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:167">167&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF nErrCount >= 3&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:168" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:168">168&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:169" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:169">169&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:170" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:170">170&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:171" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:171">171&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Move backward until we find the home signal or reach end of travel</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:172" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:172">172&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CHECK_BWD:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:173" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:173">173&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:174" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:174">174&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:175" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:175">175&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:176" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:176">176&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=BWD_START);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:177" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:177">177&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:178" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:178">178&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:179" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:179">179&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:180" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:180">180&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=stMotionStage.bLimitBackwardEnable AND NOT bATHome,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:181" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:181">181&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Mode:=E_JogMode.MC_JOGMODE_CONTINOUS,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:182" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:182">182&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Velocity:=stMotionStage.stAxisParameters.fRefVeloSearch);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:183" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:183">183&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbJog.JogBackwards THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:184" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:184">184&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := NEXT_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:185" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:185">185&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF fbJog.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:186" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:186">186&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:187" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:187">187&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:188" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:188">188&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:189" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:189">189&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:190" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:190">190&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrCount := nErrCount +&nbsp;1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:191" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:191">191&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF nErrCount >= 3&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:192" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:192">192&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:193" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:193">193&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:194" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:194">194&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:195" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:195">195&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Set position to get within soft lims, move slowly off signal</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:196" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:196">196&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;FINAL_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:197" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:197">197&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:198" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:198">198&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:199" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:199">199&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:200" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:200">200&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=stMotionStage.fHomePosition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:201" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:201">201&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bAtHome THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:202" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:202">202&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:203" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:203">203&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:204" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:204">204&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=NOT bFirstDirection,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:205" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:205">205&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=bFirstDirection,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:206" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:206">206&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Mode:=E_JogMode.MC_JOGMODE_CONTINOUS,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:207" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:207">207&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Velocity:=stMotionStage.stAxisParameters.fRefVeloSync);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:208" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:208">208&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF fbJog.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:209" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:209">209&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:210" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:210">210&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:211" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:211">211&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:212" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:212">212&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:213" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:213">213&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrCount := nErrCount +&nbsp;1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:214" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:214">214&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF nErrCount >= 3&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:215" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:215">215&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:216" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:216">216&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:217" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:217">217&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:218" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:218">218&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbJog(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:219" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:219">219&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:220" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:220">220&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogForward:=FALSE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:221" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:221">221&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;JogBackwards:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:222" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:222">222&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:223" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:223">223&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:224" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:224">224&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:225" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:225">225&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := WAIT_STOP;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:226" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:226">226&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nStateAfterStop := FINAL_SETPOS;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:227" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:227">227&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:228" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:228">228&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;FINAL_SETPOS:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:229" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:229">229&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:230" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:230">230&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:231" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:231">231&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:232" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:232">232&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Position:=stMotionStage.fHomePosition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:233" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:233">233&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := IDLE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:234" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:234">234&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:235" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:235">235&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:236" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:236">236&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ERROR:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:237" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:237">237&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:238" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:238">238&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorID := fbJog.ErrorID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:239" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:239">239&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := FINAL_SETPOS;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:240" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:240">240&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbSetPos(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:241" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:241">241&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:242" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:242">242&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Execute:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:243" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:243">243&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bInterrupted THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:244" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:244">244&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Homing interrupted';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:245" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:245">245&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:246" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:246">246&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Homing failure';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:247" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:247">247&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:248" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:248">248&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;WAIT_STOP:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:249" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:249">249&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.Axis.Status.NotMoving THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:250" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:250">250&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nHomeStateMachine := nStateAfterStop;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:251" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:251">251&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:252" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:252">252&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:253" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:253">253&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:254" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:254">254&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionHoming:255" class="lineid"><a class="unassuming-link" href="#FB_MotionHoming:255">255&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a></li>
</ul>

<h3>FB_MotionHoming - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionHoming - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionHoming - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionHoming - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_MotionPneumaticActuator">FB_MotionPneumaticActuator</h2>
<img src="graphs/FB_MotionPneumaticActuator.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionPneumaticActuator:1" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:1">1&nbsp;</a></td>
            <td class="code">(*This function blcok implements a&nbsp;pnuematic actuator. That can be signle or double acting by setting the ibSingleCntrl accordingly*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:2" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:2">2&nbsp;</a></td>
            <td class="code">(* with double acting ibCntrlHold signal should be false, while with single acting the signal should be true*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:3" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:3">3&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionPneumaticActuator">FB_MotionPneumaticActuator</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:4" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:4">4&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:5" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*EPS Interlock Bits*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:6" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibInsertOK: BOOL;&nbsp;(*Actuator can be Inserted*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:7" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibRetractOK: BOOL;&nbsp;(*ACtuator can be retracted*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:8" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibPMPS_OK:BOOL;&nbsp;(*to be linked the Arbiter bit*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:9" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibSingleCntrl:BOOL;(* TRUE if Actuator requires one Output signal to be activated, FALSE if its double acting i.e two outputs are required*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:10" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibCntrlHold:BOOL;&nbsp;(* Control Signal must retain its value, must be TRUE in the case of single acting*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:11" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ibOverrideInterlock:BOOL;&nbsp;(*if true interlocks are ignored*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:12" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Reset fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:13" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:14" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;pv: FF_Reset</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:15" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:16" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:17" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:17">17&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:18" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:18">18&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:19" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:20" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;pv:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:21" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:22" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator  &nbsp;&nbsp;: &nbsp;&nbsp;&nbsp;<a class="coderef" href="#DUT_MotionPneumaticActuator">DUT_MotionPneumaticActuator</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:23" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:24" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: MPS_OK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:25" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM FALSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:26" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM TRUE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:27" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: DESC TRUE if MPS signal is OK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:28" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:29" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;xMPS_OK:BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:30" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:30">30&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:31" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:31">31&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:32" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO  &nbsp;&nbsp;: &nbsp;&nbsp;&nbsp;FB_HardwareFFOutput;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:33" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:33">33&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:34" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:34">34&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:35" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// PMPS</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:36" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFF  &nbsp;&nbsp;: &nbsp;&nbsp;&nbsp;FB_FastFault :=(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:37" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_DevName := 'MPA',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:38" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_Desc := 'Fault occurs when the device is moving',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:39" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode := 10#1010);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:40" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:40">40&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:41" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*Init*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:42" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;xFirstPass  &nbsp;&nbsp;: &nbsp;&nbsp;&nbsp;BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:43" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFSInit  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;: &nbsp;&nbsp;&nbsp;R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:44" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:44">44&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:45" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(* Timeouts*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:46" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tTimeOutDuration: TIME:= T#10S;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:47" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tInserttimeout: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:48" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tRetracttimeout:TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:49" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*Limit switch latch timer*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:50" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tLimitSwitchLatchDuration: TIME:=T#1S;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:51" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tInsertLimitSwitch:TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:52" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tRetractLimitSwitch:TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:53" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:53">53&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:54" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*Logging*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:55" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbLogger : FB_LogMessage := (eSubsystem:=E_SubSystem.MOTION);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:56" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ePrevState : <a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:57" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tAction : R_TRIG;&nbsp;// Primary action of this device (Insert_DO, Retract_DO, etc.)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:58" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tOverrideActivated : R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:59" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:59">59&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:60" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*IO*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:61" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xInsertedLS  &nbsp;&nbsp;AT%I*: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:62" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xRetractedLS  &nbsp;&nbsp;AT%I*: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:63" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;q_xInsert_DO  &nbsp;&nbsp;AT%Q*: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:64" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;q_xRetract_DO  &nbsp;&nbsp;AT%Q*: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:65" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:65">65&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:66" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:66">66&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:67" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:67">67&nbsp;</a></td>
            <td class="code">(*Initialize*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:68" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:68">68&nbsp;</a></td>
            <td class="code">fbFSInit( CLK := TRUE, Q&nbsp;=>&nbsp;xFirstPass);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:69" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:69">69&nbsp;</a></td>
            <td class="code">IF xFirstPass THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:70" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState := <a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INVALID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:71" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bRetract_SW := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:72" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bInsert_SW := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:73" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:73">73&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:74" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:74">74&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:75" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:75">75&nbsp;</a></td>
            <td class="code">(*Soft IO Mapping to EPICS PVs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:76" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:76">76&nbsp;</a></td>
            <td class="code">ACT_IO();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:77" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:77">77&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:78" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:78">78&nbsp;</a></td>
            <td class="code">(* Manage States*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:79" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:79">79&nbsp;</a></td>
            <td class="code">IF stPneumaticActuator.i_bInLimitSwitch AND &nbsp;stPneumaticActuator.i_bOutLimitSwitch THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:80" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState:=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INVALID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:81" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:81">81&nbsp;</a></td>
            <td class="code">ELSIF NOT stPneumaticActuator.i_bInLimitSwitch AND stPneumaticActuator.i_bOutLimitSwitch THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:82" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState:=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.RETRACTED;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:83" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:83">83&nbsp;</a></td>
            <td class="code">ELSIF stPneumaticActuator.i_bInLimitSwitch AND NOT stPneumaticActuator.i_bOutLimitSwitch THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:84" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState:=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INSERTED;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:85" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:85">85&nbsp;</a></td>
            <td class="code">ELSIF NOT stPneumaticActuator.i_bInLimitSwitch AND NOT stPneumaticActuator.i_bOutLimitSwitch THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:86" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState:=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.MOVING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:87" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:87">87&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:88" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.eState:=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INVALID&nbsp;;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:89" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:89">89&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:90" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:90">90&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:91" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:91">91&nbsp;</a></td>
            <td class="code">(*Set the Done/Busy signal*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:92" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:92">92&nbsp;</a></td>
            <td class="code">stPneumaticActuator.bDone := (stPneumaticActuator.bRetract_SW AND stPneumaticActuator.eState=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.RETRACTED)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:93" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:93">93&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;OR (stPneumaticActuator.bInsert_SW AND stPneumaticActuator.eState=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INSERTED);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:94" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:94">94&nbsp;</a></td>
            <td class="code">stPneumaticActuator.bBusy := (stPneumaticActuator.bRetract_SW AND stPneumaticActuator.eState<><a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.RETRACTED)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:95" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;OR (stPneumaticActuator.bInsert_SW AND stPneumaticActuator.eState<><a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INSERTED);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:96" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:96">96&nbsp;</a></td>
            <td class="code">(*MPS FAULT*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:97" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:97">97&nbsp;</a></td>
            <td class="code">(* MPS Faults when the actuator is in motion*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:98" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:98">98&nbsp;</a></td>
            <td class="code">xMPS_OK := (stPneumaticActuator.eState=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.RETRACTED) OR (stPneumaticActuator.eState=<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INSERTED);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:99" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:99">99&nbsp;</a></td>
            <td class="code">(*PMPS PERMISSION*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:100" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:100">100&nbsp;</a></td>
            <td class="code">// yet to be implemented</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:101" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:101">101&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:102" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:102">102&nbsp;</a></td>
            <td class="code">(* Can't have bRetract_SW and &nbsp;bInsert_SW both be true*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:103" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:103">103&nbsp;</a></td>
            <td class="code">If (stPneumaticActuator.bRetract_SW) AND (stPneumaticActuator.bInsert_SW) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:104" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bRetract_SW := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:105" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:105">105&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bInsert_SW := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:106" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:106">106&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:107" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:107">107&nbsp;</a></td>
            <td class="code">//Redundant??</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:108" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:108">108&nbsp;</a></td>
            <td class="code">(*Check if both digital outputs active at the same time, and clear all*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:109" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:109">109&nbsp;</a></td>
            <td class="code">IF stPneumaticActuator.q_bInsert THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:110" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:110">110&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.q_bRetract := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:111" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:111">111&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bRetract_SW:= FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:112" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:112">112&nbsp;</a></td>
            <td class="code">END_IF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:113" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:113">113&nbsp;</a></td>
            <td class="code">IF stPneumaticActuator.q_bRetract THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:114" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:114">114&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.q_bInsert := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:115" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bInsert_SW:= FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:116" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:116">116&nbsp;</a></td>
            <td class="code">END_IF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:117" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:117">117&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:118" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:118">118&nbsp;</a></td>
            <td class="code">(*Actuate the device*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:119" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:119">119&nbsp;</a></td>
            <td class="code">stPneumaticActuator.q_bRetract := stPneumaticActuator.bRetractOK AND stPneumaticActuator.bRetract_SW AND NOT stPneumaticActuator.bInsert_SW&nbsp;;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:120" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:120">120&nbsp;</a></td>
            <td class="code">stPneumaticActuator.q_bInsert := stPneumaticActuator.bInsertOK AND stPneumaticActuator.bInsert_SW AND NOT stPneumaticActuator.bRetract_SW&nbsp;;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:121" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:121">121&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:122" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:122">122&nbsp;</a></td>
            <td class="code">(*Reset the Control signal when command has been executed and give time to ensure the actuator is fully seated in either direction*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:123" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:123">123&nbsp;</a></td>
            <td class="code">IF (NOT ibSingleCntrl AND NOT ibCntrlHold) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:124" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;IF (stPneumaticActuator.bRetract_SW AND stPneumaticActuator.i_bOutLimitSwitch AND tRetractLimitSwitch.Q )&nbsp;THEN stPneumaticActuator.q_bRetract := FALSE;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:125" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:125">125&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;IF (stPneumaticActuator.bInsert_SW AND stPneumaticActuator.i_bInLimitSwitch AND tInsertLimitSwitch.Q) THEN stPneumaticActuator.q_bInsert := FALSE;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:126" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:126">126&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:127" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:127">127&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:128" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:128">128&nbsp;</a></td>
            <td class="code">(*Timers*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:129" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:129">129&nbsp;</a></td>
            <td class="code">tInserttimeout(IN:= stPneumaticActuator.q_bInsert, PT := tTimeOutDuration );</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:130" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:130">130&nbsp;</a></td>
            <td class="code">tRetracttimeout(IN:= stPneumaticActuator.q_bRetract, PT := tTimeOutDuration);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:131" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:131">131&nbsp;</a></td>
            <td class="code">tInsertLimitSwitch(IN:= stPneumaticActuator.i_bInLimitSwitch, PT := tLimitSwitchLatchDuration);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:132" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:132">132&nbsp;</a></td>
            <td class="code">tRetractLimitSwitch(IN:= stPneumaticActuator.i_bOutLimitSwitch, PT := tLimitSwitchLatchDuration);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:133" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:133">133&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:134" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:134">134&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:135" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:135">135&nbsp;</a></td>
            <td class="code">///Check moving postion timout</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:136" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:136">136&nbsp;</a></td>
            <td class="code">IF NOT stPneumaticActuator.i_bInLimitSwitch AND tInserttimeout.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:137" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:137">137&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:138" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:138">138&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.sErrorMessage:= 'Actuator insert timeout';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:139" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:139">139&nbsp;</a></td>
            <td class="code">ELSIF NOT stPneumaticActuator.i_bOutLimitSwitch AND tRetracttimeout.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:140" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:140">140&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:141" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:141">141&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPneumaticActuator.sErrorMessage:= 'Actuator retract timeout';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:142" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:142">142&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:143" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:143">143&nbsp;</a></td>
            <td class="code">// Reset error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:144" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:144">144&nbsp;</a></td>
            <td class="code">stPneumaticActuator.bError R= stPneumaticActuator.bReset;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:145" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:145">145&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:146" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:146">146&nbsp;</a></td>
            <td class="code">(*FAST FAULT*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:147" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:147">147&nbsp;</a></td>
            <td class="code">fbFF(i_xOK := xMPS_OK,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:148" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:148">148&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xReset := i_xReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:149" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:149">149&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := io_fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:150" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:150">150&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:151" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:151">151&nbsp;</a></td>
            <td class="code">(*Soft IO Mapping to Epics pvs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:152" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:152">152&nbsp;</a></td>
            <td class="code">ACT_IO();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:153" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:153">153&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:154" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:154">154&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:155" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:155">155&nbsp;</a></td>
            <td class="code">ACTION ACT_IO:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:156" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:156">156&nbsp;</a></td>
            <td class="code">(*Inputs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:157" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:157">157&nbsp;</a></td>
            <td class="code">stPneumaticActuator.i_bInLimitSwitch := &nbsp;i_xInsertedLS;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:158" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:158">158&nbsp;</a></td>
            <td class="code">stPneumaticActuator.i_bOutLimitSwitch := i_xRetractedLS;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:159" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:159">159&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:160" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:160">160&nbsp;</a></td>
            <td class="code">(*outputs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:161" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:161">161&nbsp;</a></td>
            <td class="code">q_xInsert_DO:=stPneumaticActuator.q_bInsert;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:162" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:162">162&nbsp;</a></td>
            <td class="code">q_xRetract_DO:=stPneumaticActuator.q_bRetract;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:163" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:163">163&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:164" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:164">164&nbsp;</a></td>
            <td class="code">(*EPICS*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:165" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:165">165&nbsp;</a></td>
            <td class="code">stPneumaticActuator.bRetractOK := ibRetractOK;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:166" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:166">166&nbsp;</a></td>
            <td class="code">stPneumaticActuator.bInsertOK := ibInsertOK;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:167" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:167">167&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:168" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:168">168&nbsp;</a></td>
            <td class="code">ACTION ACT_Logger:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:169" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:169">169&nbsp;</a></td>
            <td class="code">// Log Valve timeouts</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:170" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:170">170&nbsp;</a></td>
            <td class="code">IF (tInserttimeout.Q OR tRetracttimeout.Q) THEN fbLogger(sMsg:=stPneumaticActuator.sErrorMessage, eSevr:=TcEventSeverity.Warning);&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:171" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:171">171&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:172" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:172">172&nbsp;</a></td>
            <td class="code">// Log Actuator commands</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:173" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:173">173&nbsp;</a></td>
            <td class="code">// Log valve open</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:174" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:174">174&nbsp;</a></td>
            <td class="code">tAction(CLK:= (stPneumaticActuator.q_bRetract OR stPneumaticActuator.q_bInsert));</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:175" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:175">175&nbsp;</a></td>
            <td class="code">IF tAction.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:176" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:176">176&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;IF(stPneumaticActuator.q_bRetract) THEN fbLogger(sMsg:='Actuator commanded retract', eSevr:=TcEventSeverity.Info);&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:177" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:177">177&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;IF(stPneumaticActuator.q_bInsert) THEN fbLogger(sMsg:='Actuator commanded insert', eSevr:=TcEventSeverity.Info);&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:178" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:178">178&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:179" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:179">179&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:180" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:180">180&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:181" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:181">181&nbsp;</a></td>
            <td class="code">// State Logging</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:182" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:182">182&nbsp;</a></td>
            <td class="code">IF ePrevState <>&nbsp;stPneumaticActuator.eState THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:183" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:183">183&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CASE stPneumaticActuator.eState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:184" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:184">184&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INVALID:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:185" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:185">185&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbLogger(sMsg:='Actuator invalid position.', eSevr:=TcEventSeverity.Critical);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:186" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:186">186&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.MOVING:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:187" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:187">187&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbLogger(sMsg:='Actuator moving', eSevr:=TcEventSeverity.Warning);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:188" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:188">188&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.RETRACTED:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:189" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:189">189&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbLogger(sMsg:='Actuator Retracted.', eSevr:=TcEventSeverity.Info);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:190" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:190">190&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a>.INSERTED:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:191" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:191">191&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbLogger(sMsg:='Actuator Inserted.', eSevr:=TcEventSeverity.Info);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:192" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:192">192&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:193" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:193">193&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ePrevState := stPneumaticActuator.eState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:194" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:194">194&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionPneumaticActuator:195" class="lineid"><a class="unassuming-link" href="#FB_MotionPneumaticActuator:195">195&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionPneumaticActuator">DUT_MotionPneumaticActuator</a></li>
    <li><a href="#ENUM_PnuematicActuatorPositionState">ENUM_PnuematicActuatorPositionState</a></li>
</ul>

<h3>FB_MotionPneumaticActuator - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionPneumaticActuator - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionPneumaticActuator - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionPneumaticActuator - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_MotionRequest">FB_MotionRequest</h2>
<img src="graphs/FB_MotionRequest.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionRequest:1" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionRequest">FB_MotionRequest</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:2" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:3" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Request a move from an axis controlled via EPICS using <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:4" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This exists to manage situations where different bits of code may need to move the same motor.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:5" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;With just the <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>/<a class="coderef" href="#FB_MotionStage">FB_MotionStage</a>&nbsp;setup it is possible for two function blocks to</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:6" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fight with and interfere with each other and with the EPICS commands.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:7" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:7">7&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:8" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:8">8&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:9" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Motor to move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:10" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:11" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:12" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:12">12&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:13" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Start move on rising edge, stop move on falling edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:14" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:15" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Reset errors on rising edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:16" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:17" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Define behavior for when the motor is already moving</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:18" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumMotionRequest: <a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>&nbsp;:= <a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.WAIT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:19" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Goal position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:20" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPos: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:21" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Move velocity</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:22" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVel: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:23" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Optional acceleration</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:24" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fAcc: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:25" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Optional deceleration</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:26" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fDec: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:27" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:27">27&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:28" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:28">28&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:29" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// True if in error state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:30" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:31" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Error code</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:32" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:33" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// What the error code means</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:34" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage: STRING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:35" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, we are moving the motor</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:36" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:37" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, we are not moving the motor and our most recent move was successful</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:38" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:39" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:39">39&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:40" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:40">40&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:41" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtExec: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:42" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ftExec: F_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:43" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtReset: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:44" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ftBusy: F_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:45" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState: UINT := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:46" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMyMove: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:47" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bCausedError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:48" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:48">48&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:49" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:49">49&nbsp;</a></td>
            <td class="code">// Define local constants for our state machine states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:50" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:50">50&nbsp;</a></td>
            <td class="code">VAR CONSTANT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:51" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;INIT: UINT := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:52" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_EXEC: UINT := 1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:53" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PICK_REQUEST: UINT := 2;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:54" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_OTHER_MOVE: UINT := 3;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:55" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;STOP_OTHER_MOVE: UINT := 4;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:56" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;START_MOVE: UINT := 5;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:57" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_MY_MOVE: UINT := 6;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:58" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;STOP_MY_MOVE: UINT := 7;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:59" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;DONE_MOVING: UINT := 8;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:60" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ERROR: UINT := 9;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:61" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:61">61&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:62" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:62">62&nbsp;</a></td>
            <td class="code">rtExec(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:63" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:63">63&nbsp;</a></td>
            <td class="code">ftExec(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:64" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:64">64&nbsp;</a></td>
            <td class="code">rtReset(CLK:=bReset);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:65" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:65">65&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:66" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:66">66&nbsp;</a></td>
            <td class="code">// Go back to INIT state on reset</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:67" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:67">67&nbsp;</a></td>
            <td class="code">IF rtReset.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:68" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState := INIT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:69" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bReset := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:70" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:70">70&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:71" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:71">71&nbsp;</a></td>
            <td class="code">IF rtExec.Q OR ftExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:72" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:73" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:73">73&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:74" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:74">74&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:75" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:75">75&nbsp;</a></td>
            <td class="code">CASE nState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:76" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Start by setting everything to a&nbsp;known value</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:77" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;INIT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:78" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := WAIT_EXEC;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:79" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:80" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage := '';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:81" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:82" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bCausedError := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:83" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Normal "waiting for move command" state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:84" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_EXEC:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:85" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMyMove := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:86" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Looking for a&nbsp;rising edge on bExecute</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:87" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF rtExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:88" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:89" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:89">89&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := PICK_REQUEST;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:90" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:90">90&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:91" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:91">91&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Decide how to handle the request</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:92" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:92">92&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PICK_REQUEST:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:93" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:93">93&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:94" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:94">94&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CASE enumMotionRequest OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:95" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.WAIT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:96" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := WAIT_OTHER_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:97" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.INTERRUPT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:98" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := STOP_OTHER_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:99" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:99">99&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.ABORT:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:100" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:101" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:101">101&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:102" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId := 16#7900;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:103" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:103">103&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:104" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:105" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:105">105&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := START_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:106" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:107" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:107">107&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Watch the other move, then see if it's our turn</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:108" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:108">108&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_OTHER_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:109" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:109">109&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT stMotionStage.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:110" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:110">110&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Try to pick request again next cycle once the move is over</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:111" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:111">111&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := PICK_REQUEST;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:112" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:112">112&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:113" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:113">113&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Interrupt the other move, then go to start ours</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:114" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:114">114&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;STOP_OTHER_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:115" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:116" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT stMotionStage.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:117" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := START_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:118" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:119" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Set the correct values on <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>&nbsp;to start a&nbsp;new absolute move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:120" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:120">120&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;START_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:121" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:121">121&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMyMove := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:122" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:122">122&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:123" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:123">123&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nCommand := <a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.MOVE_ABSOLUTE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:124" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.fPosition := fPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:125" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:125">125&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.fVelocity := fVel;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:126" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:126">126&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.fAcceleration := fAcc;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:127" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:127">127&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.fDeceleration := fDec;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:128" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:128">128&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := WAIT_MY_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:129" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:129">129&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Watch our ongoing move, look for the move to end or requests to stop the move from this FB</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:130" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:130">130&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;WAIT_MY_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:131" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:131">131&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ftBusy(CLK:=stMotionStage.bBusy);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:132" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:132">132&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF ftBusy.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:133" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:133">133&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := DONE_MOVING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:134" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:134">134&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:135" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:135">135&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Implement stop on falling trigger</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:136" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:136">136&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF ftExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:137" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:137">137&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := STOP_MY_MOVE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:138" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:138">138&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:139" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:139">139&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Request a&nbsp;stop and wait for it to happen</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:140" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:140">140&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;STOP_MY_MOVE:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:141" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:141">141&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:142" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:142">142&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT stMotionStage.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:143" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:143">143&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := DONE_MOVING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:144" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:144">144&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:145" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:145">145&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Pick out the bDone state and return to waiting</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:146" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:146">146&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;DONE_MOVING:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:147" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:147">147&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone := stMotionStage.bDone;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:148" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:148">148&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState := WAIT_EXEC;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:149" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:149">149&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Lock us into the error state until the FB is reset</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:150" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:150">150&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ERROR:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:151" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:151">151&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bMyMove := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:152" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:152">152&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:153" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:153">153&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:154" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:154">154&nbsp;</a></td>
            <td class="code">// Transition to the ERROR state if applicable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:155" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:155">155&nbsp;</a></td>
            <td class="code">IF bMyMove AND stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:156" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:156">156&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState := ERROR;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:157" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:157">157&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:158" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:158">158&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId := stMotionStage.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:159" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:159">159&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bCausedError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:160" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:160">160&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:161" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:161">161&nbsp;</a></td>
            <td class="code">sErrorMessage := <a class="coderef" href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a>(nErrorId := nErrorId);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:162" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:162">162&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:163" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:163">163&nbsp;</a></td>
            <td class="code">CASE nState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:164" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:164">164&nbsp;</a></td>
            <td class="code">INIT, WAIT_EXEC, ERROR:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:165" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:165">165&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:166" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:166">166&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:167" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:167">167&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:168" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:168">168&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:169" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:169">169&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionRequest:170" class="lineid"><a class="unassuming-link" href="#FB_MotionRequest:170">170&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a></li>
    <li><a href="#ENUM_MotionRequest">ENUM_MotionRequest</a></li>
    <li><a href="#FB_MotionStage">FB_MotionStage</a></li>
    <li><a href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a></li>
</ul>

<h3>FB_MotionRequest - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionRequest - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionRequest - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionRequest - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_MotionStage">FB_MotionStage</h2>
<img src="graphs/FB_MotionStage.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionStage:1" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:2" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:3" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Default implementation for PLC behavior when motor IOC asks for a&nbsp;move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:4" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This can be extended or replaced in your PLC project if you want</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:5" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;non-default behavior to arise from the motor record processing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:6" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:6">6&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:7" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:7">7&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:8" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:9" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:9">9&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:10" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:10">10&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:11" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbDriveVirtual: <a class="coderef" href="#FB_DriveVirtual">FB_DriveVirtual</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:12" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbMotionHome: <a class="coderef" href="#FB_MotionHoming">FB_MotionHoming</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:13" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSaveRestore: <a class="coderef" href="#FB_EncSaveRestore">FB_EncSaveRestore</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:14" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:15" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecMove: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:16" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecHome: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:17" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bFwdHit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:18" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBwdHit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:19" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ftExec: F_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:20" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtExec: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:21" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtUserExec: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:22" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTarget: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:23" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtHomed: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:24" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbSetEnables: <a class="coderef" href="#FB_SetEnables">FB_SetEnables</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:25" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bPosGoal: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:26" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNegGoal: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:27" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbEncoderValue: <a class="coderef" href="#FB_EncoderValue">FB_EncoderValue</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:28" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbNCParams: <a class="coderef" href="#FB_MotionStageNCParams">FB_MotionStageNCParams</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:29" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNewMoveReq: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:30" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bPrepareDisable: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:31" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMoveCmd: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:32" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtMoveCmdShortcut: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:33" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtHomeCmdShortcut: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:34" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:34">34&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:35" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:35">35&nbsp;</a></td>
            <td class="code">// Start with an accurate status</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:36" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:36">36&nbsp;</a></td>
            <td class="code">stMotionStage.Axis.ReadStatus();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:37" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:37">37&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:38" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:38">38&nbsp;</a></td>
            <td class="code">// Check for the plc shortcut commands</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:39" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:39">39&nbsp;</a></td>
            <td class="code">// Used for testing or to circumvent motor record issues</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:40" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:40">40&nbsp;</a></td>
            <td class="code">rtMoveCmdShortcut(CLK:=stMotionStage.bMoveCmd);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:41" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:41">41&nbsp;</a></td>
            <td class="code">rtHomeCmdShortcut(CLK:=stMotionStage.bHomeCmd);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:42" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:42">42&nbsp;</a></td>
            <td class="code">// Execute on rising edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:43" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:43">43&nbsp;</a></td>
            <td class="code">IF rtMoveCmdShortcut.Q AND NOT stMotionStage.bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:44" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:45" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nCommand := <a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.MOVE_ABSOLUTE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:46" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:46">46&nbsp;</a></td>
            <td class="code">ELSIF rtHomeCmdShortcut.Q AND NOT stMotionStage.bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:47" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:48" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nCommand := <a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.HOME;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:49" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:49">49&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:50" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:50">50&nbsp;</a></td>
            <td class="code">// Always reset, even if not rising edge, so command can be issued again</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:51" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:51">51&nbsp;</a></td>
            <td class="code">IF stMotionStage.bMoveCmd OR stMotionStage.bHomeCmd THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:52" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bMoveCmd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:53" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bHomeCmd := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:54" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:54">54&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:55" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:55">55&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:56" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:56">56&nbsp;</a></td>
            <td class="code">// Automatically fill the correct nCmdData for homing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:57" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:57">57&nbsp;</a></td>
            <td class="code">IF stMotionStage.nCommand =&nbsp;<a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.HOME THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:58" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nCmdData := stMotionStage.nHomingMode;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:59" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:59">59&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:60" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:60">60&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:61" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:61">61&nbsp;</a></td>
            <td class="code">// Check if the command wants to cause a&nbsp;move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:62" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:62">62&nbsp;</a></td>
            <td class="code">bMoveCmd R= stMotionStage.nCmdData =&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.ABSOLUTE_SET;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:63" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:63">63&nbsp;</a></td>
            <td class="code">bMoveCmd R= stMotionStage.nCmdData =&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.NONE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:64" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:64">64&nbsp;</a></td>
            <td class="code">bMoveCmd S= stMotionStage.nCommand <>&nbsp;<a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.HOME;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:65" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:65">65&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:66" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:66">66&nbsp;</a></td>
            <td class="code">// Handle main execs</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:67" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:67">67&nbsp;</a></td>
            <td class="code">rtUserExec(CLK := stMotionStage.bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:68" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:68">68&nbsp;</a></td>
            <td class="code">bNewMoveReq S= rtUserExec.Q AND bMoveCmd;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:69" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:69">69&nbsp;</a></td>
            <td class="code">bNewMoveReq R= NOT stMotionStage.bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:70" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:70">70&nbsp;</a></td>
            <td class="code">bPrepareDisable R= bNewMoveReq;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:71" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:71">71&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:72" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:72">72&nbsp;</a></td>
            <td class="code">bPosGoal := stMotionStage.stAxisStatus.fActPosition <&nbsp;stMotionStage.fPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:73" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:73">73&nbsp;</a></td>
            <td class="code">bNegGoal := stMotionStage.stAxisStatus.fActPosition >&nbsp;stMotionStage.fPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:74" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:74">74&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:75" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:75">75&nbsp;</a></td>
            <td class="code">// Moves are automatically allowed if no safety hooks. Otherwise, some other code will set this.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:76" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:76">76&nbsp;</a></td>
            <td class="code">stMotionStage.bSafetyReady S= stMotionStage.bPowerSelf;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:77" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:77">77&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:78" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:78">78&nbsp;</a></td>
            <td class="code">// Handle auto-enable timing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:79" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:79">79&nbsp;</a></td>
            <td class="code">CASE stMotionStage.nEnableMode OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:80" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a>.ALWAYS:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:81" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:82" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a>.DURING_MOTION:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:83" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF bNewMoveReq THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:84" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.nCommand =&nbsp;<a class="coderef" href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a>.HOME THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:85" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable := stMotionStage.bSafetyReady;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:86" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF bPosGoal THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:87" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.bAllForwardEnable THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:88" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable S= stMotionStage.bSafetyReady;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:89" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:89">89&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF NOT stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:90" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:90">90&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Not an error, just a&nbsp;warning</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:91" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:91">91&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := 'Cannot move past positive limit.';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:92" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:92">92&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:93" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:93">93&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:94" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:94">94&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF bNegGoal THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:95" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.bAllBackwardEnable THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:96" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable S= stMotionStage.bSafetyReady;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:97" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF NOT stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:98" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Not an error, just a&nbsp;warning</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:99" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:99">99&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := 'Cannot move past negative limit.';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:100" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:101" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:101">101&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:102" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:103" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:103">103&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Super rare condition where we asked for a&nbsp;move to exactly the same floating point we're already at</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:104" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable S= stMotionStage.bSafetyReady;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:105" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:105">105&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:106" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.bEnable OR stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:107" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:107">107&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bNewMoveReq := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:108" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:108">108&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:109" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:109">109&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:110" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:110">110&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:111" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:111">111&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:112" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:112">112&nbsp;</a></td>
            <td class="code">// Update all enable booleans</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:113" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:113">113&nbsp;</a></td>
            <td class="code">fbSetEnables(stMotionStage:=stMotionStage);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:114" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:114">114&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:115" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:115">115&nbsp;</a></td>
            <td class="code">IF stMotionStage.stAxisStatus.bBusy AND NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:116" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Wait for the previous move to end</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:117" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:118" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:118">118&nbsp;</a></td>
            <td class="code">ELSIF bMoveCmd THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:119" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Do not start the move until we have power and the safety system says it is OK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:120" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:120">120&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := stMotionStage.bExecute AND stMotionStage.bAllEnable AND stMotionStage.bEnableDone AND stMotionStage.bSafetyReady;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:121" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:121">121&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:122" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:122">122&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := stMotionStage.bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:123" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:123">123&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:124" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:124">124&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:125" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:125">125&nbsp;</a></td>
            <td class="code">IF bExecute AND NOT stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:126" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:126">126&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Reset local warnings if things are going well</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:127" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:127">127&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := '';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:128" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:128">128&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:129" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:129">129&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:130" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:130">130&nbsp;</a></td>
            <td class="code">// No moves allowed in error states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:131" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:131">131&nbsp;</a></td>
            <td class="code">IF stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:132" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:132">132&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:133" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:133">133&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:134" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:134">134&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:135" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:135">135&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:136" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:136">136&nbsp;</a></td>
            <td class="code">bExecHome := bExecute AND stMotionStage.nCommand =&nbsp;10;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:137" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:137">137&nbsp;</a></td>
            <td class="code">bExecMove := bExecute AND NOT bExecHome;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:138" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:138">138&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:139" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:139">139&nbsp;</a></td>
            <td class="code">// Handle standard commands using ESS's FB</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:140" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:140">140&nbsp;</a></td>
            <td class="code">fbDriveVirtual(En:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:141" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:141">141&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable:=stMotionStage.bAllEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:142" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:142">142&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset:=stMotionStage.bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:143" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:143">143&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecMove,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:144" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:144">144&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCommand:=INT_TO_UINT(stMotionStage.nCommand),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:145" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:145">145&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCmdData:=INT_TO_UINT(stMotionStage.nCmdData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:146" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:146">146&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVelocity:=stMotionStage.fVelocity,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:147" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:147">147&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPosition:=stMotionStage.fPosition,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:148" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:148">148&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fAcceleration:=stMotionStage.fAcceleration,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:149" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:149">149&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fDeceleration:=stMotionStage.fDeceleration,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:150" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:150">150&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLimitFwd:=stMotionStage.bAllForwardEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:151" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:151">151&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLimitBwd:=stMotionStage.bAllBackwardEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:152" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:152">152&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bHomeSensor:=stMotionStage.bHome,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:153" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:153">153&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fHomePosition:=stMotionStage.fHomePosition,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:154" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:154">154&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bPowerSelf:=stMotionStage.bPowerSelf,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:155" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:155">155&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nMotionAxisID=>stMotionStage.nMotionAxisID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:156" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:156">156&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:157" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:157">157&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:158" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:158">158&nbsp;</a></td>
            <td class="code">// Some custom home handling</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:159" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:159">159&nbsp;</a></td>
            <td class="code">fbMotionHome(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:160" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:160">160&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:161" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:161">161&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bExecHome);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:162" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:162">162&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:163" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:163">163&nbsp;</a></td>
            <td class="code">// Update status again after the move starts or stops</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:164" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:164">164&nbsp;</a></td>
            <td class="code">stMotionStage.Axis.ReadStatus();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:165" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:165">165&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:166" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:166">166&nbsp;</a></td>
            <td class="code">// Check for a&nbsp;new error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:167" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:167">167&nbsp;</a></td>
            <td class="code">IF NOT stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:168" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:168">168&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bError := fbDriveVirtual.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:169" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:169">169&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nErrorId := fbDriveVirtual.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:170" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:170">170&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:171" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:171">171&nbsp;</a></td>
            <td class="code">IF NOT stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:172" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:172">172&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bError := fbMotionHome.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:173" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:173">173&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nErrorId := fbMotionHome.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:174" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:174">174&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:175" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:175">175&nbsp;</a></td>
            <td class="code">IF NOT stMotionStage.bError AND stMotionStage.bExecute AND NOT stMotionStage.bUserEnable THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:176" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:176">176&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:177" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:177">177&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nErrorId := 1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:178" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:178">178&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Move requested, but user enable is disabled!';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:179" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:179">179&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:180" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:180">180&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:181" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:181">181&nbsp;</a></td>
            <td class="code">// Set the error message if we have one</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:182" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:182">182&nbsp;</a></td>
            <td class="code">IF stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:183" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:183">183&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Hook if other code wants to inject a&nbsp;non-NC error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:184" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:184">184&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.sCustomErrorMessage <>&nbsp;'' THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:185" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:185">185&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := stMotionSTage.sCustomErrorMessage;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:186" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:186">186&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:187" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:187">187&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := <a class="coderef" href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a>(nErrorId := stMotionStage.nErrorId);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:188" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:188">188&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:189" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:189">189&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:190" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:190">190&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:191" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:191">191&nbsp;</a></td>
            <td class="code">// When we start, set the busy/done appropriately</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:192" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:192">192&nbsp;</a></td>
            <td class="code">rtExec(CLK:=bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:193" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:193">193&nbsp;</a></td>
            <td class="code">IF rtExec.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:194" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:194">194&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBusy := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:195" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:195">195&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:196" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:196">196&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:197" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:197">197&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:198" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:198">198&nbsp;</a></td>
            <td class="code">// Force everything off in case of error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:199" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:199">199&nbsp;</a></td>
            <td class="code">IF stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:200" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:200">200&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:201" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:201">201&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:202" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:202">202&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:203" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:203">203&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:204" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:204">204&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:205" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:205">205&nbsp;</a></td>
            <td class="code">// Check the limits and cancel execution if appropriate. Without this block we have infinite error spam</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:206" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:206">206&nbsp;</a></td>
            <td class="code">bFwdHit := stMotionStage.Axis.Status.PositiveDirection AND NOT stMotionStage.bAllForwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:207" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:207">207&nbsp;</a></td>
            <td class="code">bBwdHit := stMotionStage.Axis.Status.NegativeDirection AND NOT stMotionStage.bAllBackwardEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:208" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:208">208&nbsp;</a></td>
            <td class="code">IF (bFwdHit OR bBwdHit) AND NOT fbMotionHome.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:209" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:209">209&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:210" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:210">210&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:211" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:211">211&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:212" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:212">212&nbsp;</a></td>
            <td class="code">// Check done moving via user stop, fbDriveVirtual and Target Position Monitoring, or from homing.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:213" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:213">213&nbsp;</a></td>
            <td class="code">ftExec(CLK:=stMotionStage.bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:214" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:214">214&nbsp;</a></td>
            <td class="code">rtTarget(CLK:=(stMotionStage.Axis.Status.InTargetPosition AND fbDriveVirtual.bDone AND bExecMove));</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:215" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:215">215&nbsp;</a></td>
            <td class="code">rtHomed(CLK:=fbMotionHome.bDone AND bExecHome);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:216" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:216">216&nbsp;</a></td>
            <td class="code">IF ftExec.Q OR rtTarget.Q OR rtHomed.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:217" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:217">217&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT stMotionStage.bDone THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:218" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:218">218&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bDone := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:219" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:219">219&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:220" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:220">220&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT stMotionStage.Axis.Status.Error THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:221" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:221">221&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:222" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:222">222&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:223" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:223">223&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:224" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:224">224&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:225" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:225">225&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:226" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:226">226&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:227" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:227">227&nbsp;</a></td>
            <td class="code">// Handle auto-disable timing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:228" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:228">228&nbsp;</a></td>
            <td class="code">bPrepareDisable S= stMotionStage.nEnableMode =&nbsp;<a class="coderef" href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a>.DURING_MOTION AND ftExec.Q;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:229" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:229">229&nbsp;</a></td>
            <td class="code">// Delay the disable until we reach standstill, else brake issues or other race conditions</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:230" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:230">230&nbsp;</a></td>
            <td class="code">IF bPrepareDisable AND stMotionStage.Axis.Status.MotionState =&nbsp;MC_AXISSTATE_STANDSTILL THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:231" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:231">231&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bPrepareDisable := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:232" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:232">232&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:233" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:233">233&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:234" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:234">234&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:235" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:235">235&nbsp;</a></td>
            <td class="code">// Get a&nbsp;definitive bEnabled reading</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:236" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:236">236&nbsp;</a></td>
            <td class="code">CASE stMotionStage.Axis.Status.MotionState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:237" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:237">237&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// We are not enabled if there is an issue</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:238" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:238">238&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;MC_AXISSTATE_UNDEFINED, MC_AXISSTATE_DISABLED, MC_AXISSTATE_ERRORSTOP:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:239" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:239">239&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnableDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:240" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:240">240&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:241" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:241">241&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnableDone := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:242" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:242">242&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:243" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:243">243&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:244" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:244">244&nbsp;</a></td>
            <td class="code">// Handle the brake. TRUE means brake disabled/released</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:245" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:245">245&nbsp;</a></td>
            <td class="code">IF stMotionStage.nBrakeMode <>&nbsp;<a class="coderef" href="#ENUM_StageBrakeMode">ENUM_StageBrakeMode</a>.NO_BRAKE THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:246" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:246">246&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;CASE stMotionStage.Axis.Status.MotionState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:247" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:247">247&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;MC_AXISSTATE_UNDEFINED,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:248" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:248">248&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;MC_AXISSTATE_DISABLED,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:249" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:249">249&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;MC_AXISSTATE_ERRORSTOP:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:250" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:250">250&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBrakeRelease := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:251" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:251">251&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;MC_AXISSTATE_STANDSTILL:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:252" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:252">252&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.nBrakeMode =&nbsp;<a class="coderef" href="#ENUM_StageBrakeMode">ENUM_StageBrakeMode</a>.IF_MOVING THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:253" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:253">253&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBrakeRelease := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:254" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:254">254&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:255" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:255">255&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBrakeRelease := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:256" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:256">256&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:257" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:257">257&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:258" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:258">258&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bBrakeRelease := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:259" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:259">259&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:260" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:260">260&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:261" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:261">261&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:262" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:262">262&nbsp;</a></td>
            <td class="code">// Sync the epics status struct</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:263" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:263">263&nbsp;</a></td>
            <td class="code">stMotionStage.stAxisStatus := fbDriveVirtual.stAxisStatus;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:264" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:264">264&nbsp;</a></td>
            <td class="code">stMotionStage.stAxisStatus.bEnabled := stMotionStage.bEnableDone;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:265" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:265">265&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:266" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:266">266&nbsp;</a></td>
            <td class="code">// Override homing status, dmov as appropriate</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:267" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:267">267&nbsp;</a></td>
            <td class="code">stMotionStage.bHomed := fbMotionHome.bDone AND NOT fbMotionHome.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:268" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:268">268&nbsp;</a></td>
            <td class="code">stMotionStage.stAxisStatus.bHomed := stMotionStage.bHomed;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:269" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:269">269&nbsp;</a></td>
            <td class="code">stMotionStage.stAxisStatus.bExecute := bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:270" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:270">270&nbsp;</a></td>
            <td class="code">stMotionStage.stAxisStatus.nCommand := 3;&nbsp;// If this is not 3, the IOC stops updating positions during homing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:271" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:271">271&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:272" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:272">272&nbsp;</a></td>
            <td class="code">// Fill in auxiliary status info</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:273" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:273">273&nbsp;</a></td>
            <td class="code">stMotionStage.fPosDiff := stMotionStage.Axis.NcToPlc.PosDiff;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:274" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:274">274&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:275" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:275">275&nbsp;</a></td>
            <td class="code">// Reset everything when bReset is flagged</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:276" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:276">276&nbsp;</a></td>
            <td class="code">IF stMotionStage.bReset THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:277" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:277">277&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bEnable := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:278" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:278">278&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bReset := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:279" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:279">279&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:280" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:280">280&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bError := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:281" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:281">281&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nErrorId := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:282" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:282">282&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sErrorMessage := '';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:283" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:283">283&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := '';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:284" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:284">284&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:285" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:285">285&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:286" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:286">286&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:287" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:287">287&nbsp;</a></td>
            <td class="code">fbEncoderValue(stMotionStage:=stMotionStage);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:288" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:288">288&nbsp;</a></td>
            <td class="code">fbNCParams(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:289" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:289">289&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:290" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:290">290&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable:=TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:291" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:291">291&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tRefreshDelay:=T#1s);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:292" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:292">292&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:293" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:293">293&nbsp;</a></td>
            <td class="code">// Save and restore as long as not an absolute encoder</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:294" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:294">294&nbsp;</a></td>
            <td class="code">fbSaveRestore(</td>
            <td class="note">This can set an error on DUT_MotionStage.</td>
        </tr>
        <tr>
            <td id="FB_MotionStage:295" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:295">295&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:296" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:296">296&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable:=stMotionStage.nHomingMode <>&nbsp;<a class="coderef" href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a>.NONE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:297" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:297">297&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStage:298" class="lineid"><a class="unassuming-link" href="#FB_MotionStage:298">298&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#ENUM_EpicsHomeCmd">ENUM_EpicsHomeCmd</a></li>
    <li><a href="#ENUM_EpicsMotorCmd">ENUM_EpicsMotorCmd</a></li>
    <li><a href="#ENUM_StageBrakeMode">ENUM_StageBrakeMode</a></li>
    <li><a href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a></li>
    <li><a href="#FB_DriveVirtual">FB_DriveVirtual</a></li>
    <li><a href="#FB_EncSaveRestore">FB_EncSaveRestore</a></li>
    <li><a href="#FB_EncoderValue">FB_EncoderValue</a></li>
    <li><a href="#FB_MotionHoming">FB_MotionHoming</a></li>
    <li><a href="#FB_MotionStageNCParams">FB_MotionStageNCParams</a></li>
    <li><a href="#FB_SetEnables">FB_SetEnables</a></li>
    <li><a href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a></li>
</ul>

<h3>FB_MotionStage - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionStage - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionStage - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionStage - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_MotionStageNCParams">FB_MotionStageNCParams</h2>
<img src="graphs/FB_MotionStageNCParams.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionStageNCParams:1" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionStageNCParams">FB_MotionStageNCParams</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:2" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:3" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Read and refresh axis parameters struct on <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:4" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:4">4&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:5" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:5">5&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:6" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:7" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:8" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:8">8&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:9" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:10" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tRefreshDelay: TIME;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:11" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:12" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:12">12&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:13" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:14" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:14">14&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:15" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:15">15&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:16" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;mcReadParams: MC_ReadParameterSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:17" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;timer: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:18" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:19" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nLatchErrId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:20" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:20">20&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:21" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:21">21&nbsp;</a></td>
            <td class="code">timer(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:22" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IN:=bEnable AND NOT bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:23" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PT:=tRefreshDelay);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:24" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:24">24&nbsp;</a></td>
            <td class="code">bExecute S= timer.Q;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:25" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:25">25&nbsp;</a></td>
            <td class="code">mcReadParams(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:26" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Parameter:=stMotionStage.stAxisParameters,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:27" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:28" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Execute:=bEnable AND bExecute,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:29" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Error=>bError);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:30" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:30">30&nbsp;</a></td>
            <td class="code">IF mcReadParams.ErrorID <>&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:31" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nLatchErrId := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:32" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:32">32&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:33" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:33">33&nbsp;</a></td>
            <td class="code">bExecute R= mcReadParams.Done OR mcReadParams.Error;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:34" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:34">34&nbsp;</a></td>
            <td class="code">stMotionStage.bAxisParamsInit S= mcReadParams.Done;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:35" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:35">35&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageNCParams:36" class="lineid"><a class="unassuming-link" href="#FB_MotionStageNCParams:36">36&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
</ul>

<h3>FB_MotionStageNCParams - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionStageNCParams - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionStageNCParams - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionStageNCParams - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_MotionStageSim">FB_MotionStageSim</h2>
<img src="graphs/FB_MotionStageSim.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_MotionStageSim:1" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_MotionStageSim">FB_MotionStageSim</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:2" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:3" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Set all the values needed for a&nbsp;fake motor to be movable</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:4" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;via the IOC, then call <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:5" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:5">5&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:6" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:6">6&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:7" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:8" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:8">8&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:9" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:9">9&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:10" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nEnableMode: <a class="coderef" href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a>&nbsp;:= <a class="coderef" href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a>.ALWAYS;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:11" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:12" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:12">12&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:13" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbMotionStage: <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:14" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:15" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:15">15&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:16" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:16">16&nbsp;</a></td>
            <td class="code">IF NOT bInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:17" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:18" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Stand-in for no forward limit</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:19" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bLimitForwardEnable := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:20" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Stand-in for no reverse limit</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:21" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bLimitBackwardEnable := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:22" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Stand-in for no STO button</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:23" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bHardwareEnable := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:24" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Stand-in for no PMPS governer</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:25" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bPowerSelf := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:26" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Always keep it enabled for testing ease</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:27" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.nEnableMode := nEnableMode;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:28" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:28">28&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:29" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:29">29&nbsp;</a></td>
            <td class="code">// Call <a class="coderef" href="#FB_MotionStage">FB_MotionStage</a>&nbsp;to do the thing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:30" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:30">30&nbsp;</a></td>
            <td class="code">fbMotionStage(stMotionStage := stMotionStage);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:31" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_MotionStageSim:32" class="lineid"><a class="unassuming-link" href="#FB_MotionStageSim:32">32&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a></li>
    <li><a href="#FB_MotionStage">FB_MotionStage</a></li>
</ul>

<h3>FB_MotionStageSim - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionStageSim - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionStageSim - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_MotionStageSim - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_NcAxis">FB_NcAxis</h2>
<img src="graphs/FB_NcAxis.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_NcAxis:1" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:1">1&nbsp;</a></td>
            <td class="code">///#########################################################</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:2" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:2">2&nbsp;</a></td>
            <td class="code">///Function block to communicate between Nc and Plc.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:3" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:3">3&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:4" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:4">4&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Library: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:5" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:5">5&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Tc2_MC2.lib</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:6" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:6">6&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:7" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:7">7&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Global Variables:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:8" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:8">8&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:9" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:9">9&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Data types:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:10" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:10">10&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:11" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:11">11&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;External functions:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:12" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:12">12&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:13" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:13">13&nbsp;</a></td>
            <td class="code">///###########################################################</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:14" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:14">14&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_NcAxis">FB_NcAxis</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:15" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:15">15&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:16" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sVersion: STRING:='1.0.0';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:17" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:17">17&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:18" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:18">18&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:19" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;En: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:20" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:20">20&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:21" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:21">21&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:22" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;EnO: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:23" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:24" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Status: ST_AxisStatus;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:25" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:25">25&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:26" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:26">26&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:27" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:28" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;InfoData_State AT %I*: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:29" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:29">29&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:30" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:30">30&nbsp;</a></td>
            <td class="code">EnO:=En;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:31" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:32" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:32">32&nbsp;</a></td>
            <td class="code">IF En AND InfoData_State<>16#8&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:33" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:34" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:34">34&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:35" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:36" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:36">36&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:37" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:37">37&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:38" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:38">38&nbsp;</a></td>
            <td class="code">IF En THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:39" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis.ReadStatus();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:40" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Status:=Axis.Status;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:41" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:41">41&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:42" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:42">42&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NcAxis:43" class="lineid"><a class="unassuming-link" href="#FB_NcAxis:43">43&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>


<h3>FB_NcAxis - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_NcAxis - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_NcAxis - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_NcAxis - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_NCErrorFFO">FB_NCErrorFFO</h2>
<img src="graphs/FB_NCErrorFFO.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_NCErrorFFO:1" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_NCErrorFFO">FB_NCErrorFFO</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:2" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:3" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Configure a <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>&nbsp;to trigger an FFO when we have an error.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:4" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:4">4&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:5" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This can be configured to only apply to specific error ranges,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:6" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;though the default is the normal 16#4XXX NC error range. The error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:7" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ranges are:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:8" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#40XX General Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:9" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#41XX Channel Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:10" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#42XX Group Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:11" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#43XX Axis Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:12" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#44XX Encoder Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:13" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#45XX Controller Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:14" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#46XX Drive Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:15" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#4AXX Table Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:16" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#4BXX NC PLC Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:17" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#4CXX Kinematic Transformation</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:18" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:18">18&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:19" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;There is also a&nbsp;new extended NC error range, but it is sparsely populated.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:20" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This range is 16#8XXX:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:21" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#8100&nbsp;- 16#811F: Bode plot (diagnosis)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:22" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;16#8120&nbsp;- 16#8FFF: Further errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:23" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:23">23&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:24" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;To configure multiple ranges, simply use multiple instances of this</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:25" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;function block.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:26" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:26">26&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:27" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:27">27&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:28" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Motion stage to monitor</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:29" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:30" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// FFO to trip</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:31" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO: FB_HardwareFFOutput;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:32" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:32">32&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:33" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:33">33&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:34" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Reset the fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:35" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:36" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Auto-reset the fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:37" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAutoReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:38" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The lowest error code that will trip the FFO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:39" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nLowErrorId: UDINT := 16#4000;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:40" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The highest error code that will trip the FFO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:41" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nHighErrorId: UDINT := 16#4FFF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:42" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// A description of the fault</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:43" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sDesc: STRING := 'Motor error';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:44" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:44">44&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:45" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:45">45&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:46" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Quick way for nearby code to check if this block has tripped the FFO.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:47" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTripped: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:48" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Error code sent to PMPS. Is always 16#20XX, where XX is the first two hex in the NC error.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:49" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorTypeCode: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:50" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:50">50&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:51" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:51">51&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:52" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:53" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNCError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:54" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stBeamParams: ST_BeamParams;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:55" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFF: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:56" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTrip: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:57" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:57">57&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:58" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:58">58&nbsp;</a></td>
            <td class="code">IF bInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:59" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFF.i_DevName := stMotionStage.sName;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:60" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFF.i_Desc := sDesc;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:61" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF LEN(stMotionStage.sName) >&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:62" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInit := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:63" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:64" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:64">64&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:65" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNCError := stMotionStage.bError AND stMotionStage.nErrorId >= nLowErrorId AND stMotionStage.nErrorId <= nHighErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:66" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTripped := bNCError AND PMPS_GVL.stCurrentBeamParameters.nRate >&nbsp;0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:67" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTrip(CLK:=bTripped);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:68" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF rtTrip.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:69" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorTypeCode := 16#2000&nbsp;+ UDINT_TO_UINT(SHR(stMotionStage.nErrorId, 8));</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:70" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:71" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFF(i_xOK := NOT bTripped,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:72" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_xReset := bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:73" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:73">73&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_xAutoReset := bAutoReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:74" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode:= nErrorTypeCode,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:75" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:76" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:76">76&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:77" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:77">77&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_NCErrorFFO:78" class="lineid"><a class="unassuming-link" href="#FB_NCErrorFFO:78">78&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
</ul>

<h3>FB_NCErrorFFO - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_NCErrorFFO - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_NCErrorFFO - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_NCErrorFFO - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_PositionStateBase">FB_PositionStateBase</h2>
<img src="graphs/FB_PositionStateBase.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateBase:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateBase">FB_PositionStateBase</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Handles EPICS moves between multiple states for a&nbsp;single axis</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Should be subclassed for a&nbsp;specific enumSet and enumGet.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;See body comment &nbsp;or <a class="coderef" href="#FB_PositionStateInOut">FB_PositionStateInOut</a>&nbsp;for an implementation example.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:6">6&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:7">7&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Motor to move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:11">11&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, start a&nbsp;move when setState transitions to a&nbsp;nonzero number</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// On rising edge, reset this FB</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: RESET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:22">22&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:23">23&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, there is an error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Error ID</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERRID</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The error that caused bError to flip TRUE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERRMSG</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:43" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage: STRING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:44" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, we are moving the motor</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:45" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:46" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: BUSY</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:47" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:48" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:49" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:50" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:51" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:52" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If TRUE, we are not moving the motor and the last move completed successfully</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:53" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:54" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: DONE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:55" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:56" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:57" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:58" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:59" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:60" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:60">60&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:61" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:61">61&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:62" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Pre-allocated array of states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:63" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:64" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:65" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:66" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;expand: %.2d</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:67" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:68" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates: ARRAY[1..<a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES] OF <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:69" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:69">69&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:70" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Corresponding arrStates index to move to, or 0&nbsp;if no move selected</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:71" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:72" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The current position we are trying to reach, or 0</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:73" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:73">73&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;goalState: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:74" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The readback position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:75" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;getState: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:76" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:76">76&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:77" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:78" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnknown: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:79" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stGoal: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:80" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbStateMove: <a class="coderef" href="#FB_PositionStateMove">FB_PositionStateMove</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:81" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbStateInternal: ARRAY[1..<a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES] OF <a class="coderef" href="#FB_PositionStateInternal">FB_PositionStateInternal</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:82" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndex: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:83" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNewGoal: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:84" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:85" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:86" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtReset: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:87" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMoveRequested: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:88" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:88">88&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:89" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:89">89&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:90" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:90">90&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Subclass me, define enums to translate setState and getState, call Exec</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:91" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:91">91&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:92" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:92">92&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:93" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:93">93&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:94" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:94">94&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<something to fill arrStates></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:95" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:96" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:97" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:98" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:99" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:99">99&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:100" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:100">100&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:101" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:101">101&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:102" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:102">102&nbsp;</a></td>
            <td class="code">ACTION Exec:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:103" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:103">103&nbsp;</a></td>
            <td class="code">StateHandler();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:104" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:104">104&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:105" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:105">105&nbsp;</a></td>
            <td class="code">ACTION StateHandler:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:106" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:106">106&nbsp;</a></td>
            <td class="code">// Reset just goes through the first-cycle init again</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:107" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:107">107&nbsp;</a></td>
            <td class="code">rtReset(CLK:=bReset);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:108" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:108">108&nbsp;</a></td>
            <td class="code">IF rtReset.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:109" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:109">109&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:110" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:110">110&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:111" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:111">111&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:112" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:112">112&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:113" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:113">113&nbsp;</a></td>
            <td class="code">// First-cycle init</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:114" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:114">114&nbsp;</a></td>
            <td class="code">IF NOT bInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:115" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:116" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorID := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:117" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage := '';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:118" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:119" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:120" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:120">120&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNewGoal := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:121" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:121">121&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:122" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:122">122&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerReset := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:123" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:123">123&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:124" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;goalState := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:125" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:125">125&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:126" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:126">126&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:127" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:127">127&nbsp;</a></td>
            <td class="code">// All state internal handlers</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:128" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:128">128&nbsp;</a></td>
            <td class="code">FOR nIndex := 1&nbsp;TO <a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES DO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:129" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:129">129&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF arrStates[nIndex].bValid THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:130" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:130">130&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbStateInternal[nIndex](</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:131" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:131">131&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:132" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:132">132&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState:=arrStates[nIndex]);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:133" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:133">133&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:134" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:134">134&nbsp;</a></td>
            <td class="code">END_FOR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:135" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:135">135&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:136" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:136">136&nbsp;</a></td>
            <td class="code">// Check where we are by going through all possible states.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:137" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:137">137&nbsp;</a></td>
            <td class="code">// Note this favors the highest-number state that we're at, it's up to you to make your states mutually exclusive.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:138" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:138">138&nbsp;</a></td>
            <td class="code">getState := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:139" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:139">139&nbsp;</a></td>
            <td class="code">FOR nIndex := 1&nbsp;TO <a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES DO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:140" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:140">140&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF <a class="coderef" href="#F_AtPositionState">F_AtPositionState</a>(stMotionStage:=stMotionStage, stPositionState:=arrStates[nIndex]) THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:141" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:141">141&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;getState := nIndex;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:142" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:142">142&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:143" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:143">143&nbsp;</a></td>
            <td class="code">END_FOR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:144" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:144">144&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:145" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:145">145&nbsp;</a></td>
            <td class="code">// Use the changing set pv as a&nbsp;rising-edge trigger</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:146" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:146">146&nbsp;</a></td>
            <td class="code">IF setState <>&nbsp;goalState THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:147" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:147">147&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;goalState := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:148" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:148">148&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bNewGoal := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:149" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:149">149&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:150" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:150">150&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:151" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:151">151&nbsp;</a></td>
            <td class="code">// Special move handling for error/enable state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:152" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:152">152&nbsp;</a></td>
            <td class="code">IF bError OR NOT bEnable THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:153" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:153">153&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:154" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:154">154&nbsp;</a></td>
            <td class="code">ELSIF bNewGoal THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:155" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:155">155&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF fbStateMove.bBusy THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:156" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:156">156&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// Stop previous move if we were already moving but want a&nbsp;new move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:157" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:157">157&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:158" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:158">158&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:159" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:159">159&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;// If we hit this branch, we're ready to start a&nbsp;new move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:160" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:160">160&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:161" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:161">161&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInnerReset := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:162" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:162">162&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bNewGoal := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:163" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:163">163&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:164" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:164">164&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:165" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:165">165&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:166" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:166">166&nbsp;</a></td>
            <td class="code">// Pick the correct goal structure or Unknown</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:167" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:167">167&nbsp;</a></td>
            <td class="code">IF goalState =&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:168" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:168">168&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stGoal := stUnknown;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:169" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:169">169&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:170" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:170">170&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stGoal := arrStates[goalState];</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:171" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:171">171&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:172" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:172">172&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:173" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:173">173&nbsp;</a></td>
            <td class="code">// Do the move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:174" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:174">174&nbsp;</a></td>
            <td class="code">fbStateMove(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:175" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:175">175&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage := stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:176" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:176">176&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState := stGoal,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:177" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:177">177&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := bInnerExec,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:178" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:178">178&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset := bInnerReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:179" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:179">179&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumMotionRequest := <a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.INTERRUPT,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:180" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:180">180&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy =>&nbsp;bBusy);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:181" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:181">181&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:182" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:182">182&nbsp;</a></td>
            <td class="code">// Only pass up bDone information if this FB is active</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:183" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:183">183&nbsp;</a></td>
            <td class="code">IF bInnerExec THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:184" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:184">184&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone := fbStateMove.bDone;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:185" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:185">185&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:186" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:186">186&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:187" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:187">187&nbsp;</a></td>
            <td class="code">// Pick up any new errors, but don't override uncleared existing errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:188" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:188">188&nbsp;</a></td>
            <td class="code">IF NOT bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:189" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:189">189&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError := fbStateMove.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:190" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:190">190&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:191" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:191">191&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId := fbStateMove.nErrorId;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:192" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:192">192&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage := fbStateMove.sErrorMessage;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:193" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:193">193&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:194" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:194">194&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:195" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:195">195&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:196" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:196">196&nbsp;</a></td>
            <td class="code">// Reset the setpoint and goal to 0&nbsp;if we're not doing anything</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:197" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:197">197&nbsp;</a></td>
            <td class="code">// because FB is waiting for a&nbsp;change from 0&nbsp;to "something"</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:198" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:198">198&nbsp;</a></td>
            <td class="code">bMoveRequested := bInnerExec AND NOT bDone;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:199" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:199">199&nbsp;</a></td>
            <td class="code">IF NOT bError AND NOT bNewGoal AND NOT bMoveRequested THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:200" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:200">200&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:201" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:201">201&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;goalState := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:202" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:202">202&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerExec := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:203" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:203">203&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:204" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:204">204&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:205" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:205">205&nbsp;</a></td>
            <td class="code">// Bring inner reset back low at the end of the init cycle so that it can be triggered again later</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:206" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:206">206&nbsp;</a></td>
            <td class="code">IF NOT bInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:207" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:207">207&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:208" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:208">208&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInnerReset := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:209" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:209">209&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase:210" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase:210">210&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#ENUM_MotionRequest">ENUM_MotionRequest</a></li>
    <li><a href="#FB_PositionStateInOut">FB_PositionStateInOut</a></li>
    <li><a href="#FB_PositionStateInternal">FB_PositionStateInternal</a></li>
    <li><a href="#FB_PositionStateMove">FB_PositionStateMove</a></li>
    <li><a href="#F_AtPositionState">F_AtPositionState</a></li>
    <li><a href="#MOTION_GVL">MOTION_GVL</a></li>
</ul>

<h3>FB_PositionStateBase - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateBase - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateBase - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateBase - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</h2>
<img src="graphs/FB_PositionStateBase_WithPMPS.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStateBase">FB_PositionStateBase</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Handles EPICS moves between multiple states for a&nbsp;single axis with PMPS.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Should be subclassed for a&nbsp;specific enumSet and enumGet.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;See body comment &nbsp;or <a class="coderef" href="#FB_PositionStateInOut_WithPMPS">FB_PositionStateInOut_WithPMPS</a>&nbsp;for an implementation example.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:6">6&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:7">7&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbArbiter: FB_Arbiter;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO: FB_HardwareFFOutput;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:11">11&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stTransitionBeam: ST_BeamParams := PMPS_GVL.cst0RateBeam;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTransitionAssertionID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nUnknownAssertionID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: PMPS:ARB:ENABLE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterEnabled: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tArbiterTimeout: TIME := T#1s;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMoveOnArbiterTimeout: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStateBoundaryDeadband: LREAL := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:23">23&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:24">24&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := 'pv: PMPS'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbStatePMPS: <a class="coderef" href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbEncErrFFO: <a class="coderef" href="#FB_EncErrorFFO">FB_EncErrorFFO</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:28">28&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:29">29&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Subclass me, define enums to translate setState and getState, call Exec</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:33">33&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<something to fill arrStates></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:39">39&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:40">40&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:41">41&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:42">42&nbsp;</a></td>
            <td class="code">ACTION Exec:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:43" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:43">43&nbsp;</a></td>
            <td class="code">StateHandler();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:44" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:44">44&nbsp;</a></td>
            <td class="code">PMPSHandler();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:45" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:45">45&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:46" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:46">46&nbsp;</a></td>
            <td class="code">ACTION PMPSHandler:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:47" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:47">47&nbsp;</a></td>
            <td class="code">fbStatePMPS(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:48" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbArbiter:=fbArbiter,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:49" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO:=fbFFHWO,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:50" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:51" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates:=arrStates,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:52" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bRequestTransition:=setState <>&nbsp;0,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:53" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState:=setState,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:54" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;getState:=getState,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:55" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stTransitionBeam:=stTransitionBeam,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:56" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTransitionAssertionID:=nTransitionAssertionID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:57" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nUnknownAssertionID:=nUnknownAssertionID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:58" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterEnabled:=bArbiterEnabled,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:59" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tArbiterTimeout:=tArbiterTimeout,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:60" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMoveOnArbiterTimeout:=bMoveOnArbiterTimeout,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:61" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStateBoundaryDeadband:=fStateBoundaryDeadband);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:62" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:62">62&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:63" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:63">63&nbsp;</a></td>
            <td class="code">fbEncErrFFO(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:64" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:65" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO:=fbFFHWO,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:66" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAutoReset:=TRUE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS:67" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS:67">67&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_EncErrorFFO">FB_EncErrorFFO</a></li>
    <li><a href="#FB_PositionStateBase">FB_PositionStateBase</a></li>
    <li><a href="#FB_PositionStateInOut_WithPMPS">FB_PositionStateInOut_WithPMPS</a></li>
    <li><a href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a></li>
</ul>

<h3>FB_PositionStateBase_WithPMPS - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateBase_WithPMPS - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateBase_WithPMPS - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateBase_WithPMPS - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_PositionStateBase_WithPMPS_Test">FB_PositionStateBase_WithPMPS_Test</h2>
<img src="graphs/FB_PositionStateBase_WithPMPS_Test.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateBase_WithPMPS_Test">FB_PositionStateBase_WithPMPS_Test</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStateBase">FB_PositionStateBase</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Handles EPICS moves between multiple states for a&nbsp;single axis with fake PMPS.</td>
            <td class="note"></td>
        </tr>
        <tr>
