            <td id="FB_PositionStateBase_WithPMPS_Test:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Should be subclassed for a&nbsp;specific enumSet and enumGet.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;See body comment &nbsp;or <a class="coderef" href="#FB_PositionStateInOut_WithPMPS_Test">FB_PositionStateInOut_WithPMPS_Test</a>&nbsp;for an implementation example.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:6">6&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:7">7&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stTransitionBeam: ST_BeamParams := PMPS_GVL.cst0RateBeam;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTransitionAssertionID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:11">11&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbStatePMPS: <a class="coderef" href="#FB_PositionStatePMPS_Test">FB_PositionStatePMPS_Test</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:13">13&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:14">14&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Subclass me, define enums to translate setState and getState, call Exec</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:16">16&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:18">18&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<something to fill arrStates></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:24">24&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:25">25&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:26">26&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:27">27&nbsp;</a></td>
            <td class="code">ACTION Exec:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:28">28&nbsp;</a></td>
            <td class="code">StateHandler();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:29">29&nbsp;</a></td>
            <td class="code">PMPSHandler();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:30">30&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:31">31&nbsp;</a></td>
            <td class="code">ACTION PMPSHandler:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:32">32&nbsp;</a></td>
            <td class="code">fbStatePMPS(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates:=arrStates,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bRequestTransition:=setState <>&nbsp;0,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState:=setState,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;getState:=getState,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stTransitionBeam:=stTransitionBeam,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTransitionAssertionID:=nTransitionAssertionID);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateBase_WithPMPS_Test:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateBase_WithPMPS_Test:40">40&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_PositionStateBase">FB_PositionStateBase</a></li>
    <li><a href="#FB_PositionStateInOut_WithPMPS_Test">FB_PositionStateInOut_WithPMPS_Test</a></li>
    <li><a href="#FB_PositionStatePMPS_Test">FB_PositionStatePMPS_Test</a></li>
</ul>

<h3>FB_PositionStateBase_WithPMPS_Test - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateBase_WithPMPS_Test - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateBase_WithPMPS_Test - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateBase_WithPMPS_Test - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_PositionStateInOut">FB_PositionStateInOut</h2>
<img src="graphs/FB_PositionStateInOut.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateInOut:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateInOut">FB_PositionStateInOut</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStateBase">FB_PositionStateBase</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example usage of <a class="coderef" href="#FB_PositionStateBase">FB_PositionStateBase</a>&nbsp;for a&nbsp;simple IN/OUT axis. See NOTE: comments.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Also usable as a&nbsp;drop-in for these cases (no need to roll your own in/out)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:5">5&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:6">6&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum position to move to</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: SET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumSet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:13">13&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the OUT position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;&nbsp;// NOTE: Do not pragma these, let it happen in the manager.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the IN position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:18">18&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:19">19&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum state readback</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: GET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumGet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:26">26&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:27">27&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:29">29&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:30">30&nbsp;</a></td>
            <td class="code">IF NOT bInOutInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[1] := stOut;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[2] := stIn;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:34">34&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:35">35&nbsp;</a></td>
            <td class="code">setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:36">36&nbsp;</a></td>
            <td class="code">Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:37">37&nbsp;</a></td>
            <td class="code">enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:38">38&nbsp;</a></td>
            <td class="code">enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:39">39&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut:40">40&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a></li>
    <li><a href="#FB_PositionStateBase">FB_PositionStateBase</a></li>
</ul>

<h3>FB_PositionStateInOut - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInOut - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInOut - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInOut - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_PositionStateInOut_WithPMPS">FB_PositionStateInOut_WithPMPS</h2>
<img src="graphs/FB_PositionStateInOut_WithPMPS.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateInOut_WithPMPS">FB_PositionStateInOut_WithPMPS</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example usage of <a class="coderef" href="#FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</a>&nbsp;for a&nbsp;simple IN/OUT axis. See NOTE: comments.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Also usable as a&nbsp;drop-in for these cases (no need to roll your own in/out)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:5">5&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This is the PMPS version. Note that the only difference is that we extend the _WithPMPS FB.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:7">7&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:8">8&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum position to move to</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: SET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumSet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:15">15&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the OUT position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;&nbsp;// NOTE: Do not pragma these, let it happen in the manager.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the IN position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:20">20&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:21">21&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum state readback</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: GET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumGet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:28">28&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:29">29&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:31">31&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:32">32&nbsp;</a></td>
            <td class="code">IF NOT bInOutInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[1] := stOut;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[2] := stIn;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:36">36&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:37">37&nbsp;</a></td>
            <td class="code">setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:38">38&nbsp;</a></td>
            <td class="code">Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:39">39&nbsp;</a></td>
            <td class="code">enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:40">40&nbsp;</a></td>
            <td class="code">enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:41">41&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS:42">42&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a></li>
    <li><a href="#FB_PositionStateBase_WithPMPS">FB_PositionStateBase_WithPMPS</a></li>
</ul>

<h3>FB_PositionStateInOut_WithPMPS - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInOut_WithPMPS - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInOut_WithPMPS - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInOut_WithPMPS - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_PositionStateInOut_WithPMPS_Test">FB_PositionStateInOut_WithPMPS_Test</h2>
<img src="graphs/FB_PositionStateInOut_WithPMPS_Test.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateInOut_WithPMPS_Test">FB_PositionStateInOut_WithPMPS_Test</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStateBase_WithPMPS_Test">FB_PositionStateBase_WithPMPS_Test</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Example usage of <a class="coderef" href="#FB_PositionStateBase_WithPMPS_Test">FB_PositionStateBase_WithPMPS_Test</a>&nbsp;for a&nbsp;simple IN/OUT axis. See NOTE: comments.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Also usable as a&nbsp;drop-in for these cases (no need to roll your own in/out)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:5">5&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This is the PMPS version. Note that the only difference is that we extend the _WithPMPS_Test FB.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:7">7&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:8">8&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum position to move to</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: SET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumSet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumSet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:15">15&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the OUT position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;&nbsp;// NOTE: Do not pragma these, let it happen in the manager.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Information about the IN position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:20">20&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:21">21&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// The enum state readback</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: GET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: i</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumGet: <a class="coderef" href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a>;&nbsp;// NOTE: Please copy this pragma exactly on your enumGet</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:28">28&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:29">29&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:31">31&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:32">32&nbsp;</a></td>
            <td class="code">IF NOT bInOutInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInOutInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[1] := stOut;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates[2] := stIn;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:36">36&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:37">37&nbsp;</a></td>
            <td class="code">setState := enumSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:38">38&nbsp;</a></td>
            <td class="code">Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:39">39&nbsp;</a></td>
            <td class="code">enumGet := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:40">40&nbsp;</a></td>
            <td class="code">enumSet := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:41">41&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInOut_WithPMPS_Test:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInOut_WithPMPS_Test:42">42&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#ENUM_EpicsInOut">ENUM_EpicsInOut</a></li>
    <li><a href="#FB_PositionStateBase_WithPMPS_Test">FB_PositionStateBase_WithPMPS_Test</a></li>
</ul>

<h3>FB_PositionStateInOut_WithPMPS_Test - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInOut_WithPMPS_Test - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInOut_WithPMPS_Test - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInOut_WithPMPS_Test - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_PositionStateInternal">FB_PositionStateInternal</h2>
<img src="graphs/FB_PositionStateInternal.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateInternal:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateInternal">FB_PositionStateInternal</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Routines that must be called on all <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:4">4&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:5">5&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:8">8&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:9">9&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:11">11&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbEncConverter: <a class="coderef" href="#FB_RawCountConverter">FB_RawCountConverter</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbLock: <a class="coderef" href="#FB_PositionStateLock">FB_PositionStateLock</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:14">14&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:15">15&nbsp;</a></td>
            <td class="code">// Mark that we've been here</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:16">16&nbsp;</a></td>
            <td class="code">stPositionState.bUpdated := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:17">17&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:18">18&nbsp;</a></td>
            <td class="code">// Update pos state's count or egu position as appropriate</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:19">19&nbsp;</a></td>
            <td class="code">IF stMotionStage.bAxisParamsInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbEncConverter(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stParameters:=stMotionStage.stAxisParameters,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nCountCheck:=stPositionState.nEncoderCount,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fPosCheck:=stPositionState.fPosition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF stPositionState.bUseRawCounts THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fPosition := fbEncConverter.fPosGet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.nEncoderCount := fbEncConverter.nCountGet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:29">29&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:30">30&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:31">31&nbsp;</a></td>
            <td class="code">// Handle state parameter locking</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:32">32&nbsp;</a></td>
            <td class="code">fbLock(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState:=stPositionState,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable:=stMotionStage.bAxisParamsInit);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:35">35&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateInternal:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateInternal:36">36&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#FB_PositionStateLock">FB_PositionStateLock</a></li>
    <li><a href="#FB_RawCountConverter">FB_RawCountConverter</a></li>
</ul>

<h3>FB_PositionStateInternal - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInternal - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInternal - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateInternal - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_PositionStateLock">FB_PositionStateLock</h2>
<img src="graphs/FB_PositionStateLock.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateLock:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateLock">FB_PositionStateLock</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Implements immutability for a&nbsp;locked <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Once this is called the first time, the parameters at the time of the call will be restored on all subsequent calls.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:5">5&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:6">6&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:8">8&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:9">9&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bEnable: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:12">12&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:15">15&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:16">16&nbsp;</a></td>
            <td class="code">IF bEnable THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Force values to be cached if we've cached something</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF bInit AND stPositionState.bLocked THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.sName := stCachedPositionState.sName;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fPosition := stCachedPositionState.fPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fDelta := stCachedPositionState.fDelta;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fVelocity := stCachedPositionState.fVelocity;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fAccel := stCachedPositionState.fAccel;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stPositionState.fDecel := stCachedPositionState.fDecel;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If we haven't cached and we should, make the cache. Note that we skip bLocked, bValid, and bMoveOk</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSIF NOT bInit AND stPositionState.bLocked THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.sName := stPositionState.sName;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.fPosition := stPositionState.fPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.fDelta := stPositionState.fDelta;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.fVelocity := stPositionState.fVelocity;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.fAccel := stPositionState.fAccel;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCachedPositionState.fDecel := stPositionState.fDecel;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Do nothing, or unlock the state if bLocked goes FALSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSIF NOT stPositionState.bLocked THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bInit := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:38">38&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:39">39&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateLock:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateLock:40">40&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
</ul>

<h3>FB_PositionStateLock - API Usage Requirements</h3>
<ul>
    <li>
        (Issue) bUseRawCounts (and maybe others) are not respected.
    </li>
</ul>

<h3>FB_PositionStateLock - Assumptions for Correct Functionality</h3>
<ul>
    <li>
        bEnable must be set once the stage has its parameters initialized (
        bAxisParamsInit).
    </li>
    <li>
        It does not appear that there is a combination of inputs that would
        corrupt the cached position state.
    </li>
</ul>

<h3>FB_PositionStateLock - Summary</h3>
<ul>
    <li>On first call, caches stPositionerState internally.
    </li>
</ul>


<h2 id="FB_PositionStateMove">FB_PositionStateMove</h2>
<img src="graphs/FB_PositionStateMove.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStateMove:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStateMove">FB_PositionStateMove</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:2">2&nbsp;</a></td>
            <td class="code">// Request a&nbsp;move to a&nbsp;particular state from an axis controlled via EPICS</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:3">3&nbsp;</a></td>
            <td class="code">// pytmc PVs here only exposed if using directly and not through <a class="coderef" href="#FB_PositionStateManager">FB_PositionStateManager</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:4">4&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Motor to move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:7">7&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// State to move to</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:13">13&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:14">14&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Start move on rising edge, stop move on falling edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: GO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:23">23&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Rising edge error reset</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: RESET</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:32">32&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Define behavior for when a&nbsp;move is already active</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumMotionRequest: <a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>&nbsp;:= <a class="coderef" href="#ENUM_MotionRequest">ENUM_MotionRequest</a>.WAIT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:35">35&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:36">36&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// TRUE if the motor is at this state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: AT_STATE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:43" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:44" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAtState: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:45" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:45">45&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:46" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// TRUE if we have an error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:47" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:48" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:49" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:50" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:51" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:52" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:53" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:54" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:54">54&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:55" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Error code</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:56" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:57" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERRID</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:58" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:59" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:60" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:61" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:61">61&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:62" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Error description</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:63" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:64" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: ERRMSG</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:65" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:66" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:67" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage: STRING;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:68" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:68">68&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:69" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// TRUE if we are moving to a&nbsp;state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:70" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:71" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: BUSY</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:72" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:72">72&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:73" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:73">73&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:74" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:75" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:76" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:77" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:77">77&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:78" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// TRUE if we are note moving and we reached a&nbsp;state successfully on our last move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:79" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:80" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: DONE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:81" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:81">81&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: input</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:82" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ZNAM False</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:83" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;field: ONAM True</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:84" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:85" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:86" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:86">86&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:87" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:87">87&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:88" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbMotionRequest: <a class="coderef" href="#FB_MotionRequest">FB_MotionRequest</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:89" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:89">89&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAllowMove: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:90" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:90">90&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:91" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:91">91&nbsp;</a></td>
            <td class="code">// Veto the move for uninitialized and unsafe states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:92" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:92">92&nbsp;</a></td>
            <td class="code">bAllowMove := stPositionState.bMoveOk AND stPositionState.bValid AND stPositionState.bUpdated;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:93" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:93">93&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:94" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:94">94&nbsp;</a></td>
            <td class="code">// Do the move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:95" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:95">95&nbsp;</a></td>
            <td class="code">fbMotionRequest(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:96" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage := stMotionStage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:97" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute := bExecute AND bAllowMove,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:98" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bReset := bReset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:99" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:99">99&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;enumMotionRequest := enumMotionRequest,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:100" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPos := stPositionState.fPosition,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:101" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:101">101&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fVel := stPositionState.fVelocity,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:102" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fAcc := stPositionState.fAccel,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:103" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:103">103&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fDec := stPositionState.fDecel,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:104" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:104">104&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError =>&nbsp;bError,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:105" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:105">105&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId =>&nbsp;nErrorId,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:106" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage =>&nbsp;sErrorMessage,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:107" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:107">107&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy =>&nbsp;bBusy,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:108" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:108">108&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone =>&nbsp;bDone);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:109" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:109">109&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:110" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:110">110&nbsp;</a></td>
            <td class="code">// Inject custom error if we can't move because of bMoveOk or bValid</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:111" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:111">111&nbsp;</a></td>
            <td class="code">IF bExecute AND NOT bAllowMove THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:112" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:112">112&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:113" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:113">113&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF stPositionState.bValid THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:114" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:114">114&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId := 16#7901;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:115" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:116" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId := 16#7902;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:117" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:118" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sErrorMessage := <a class="coderef" href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a>(nErrorId := nErrorID);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:119" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:119">119&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:120" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:120">120&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:121" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:121">121&nbsp;</a></td>
            <td class="code">// This can be useful if we're running this FB standalone for some reason</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:122" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:122">122&nbsp;</a></td>
            <td class="code">bAtState := <a class="coderef" href="#F_AtPositionState">F_AtPositionState</a>(stMotionStage:=stMotionStage, stPositionState:=stPositionState);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:123" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:123">123&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStateMove:124" class="lineid"><a class="unassuming-link" href="#FB_PositionStateMove:124">124&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#ENUM_MotionRequest">ENUM_MotionRequest</a></li>
    <li><a href="#FB_MotionRequest">FB_MotionRequest</a></li>
    <li><a href="#FB_PositionStateManager">FB_PositionStateManager</a></li>
    <li><a href="#F_AtPositionState">F_AtPositionState</a></li>
    <li><a href="#F_MotionErrorCodeLookup">F_MotionErrorCodeLookup</a></li>
</ul>

<h3>FB_PositionStateMove - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateMove - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateMove - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStateMove - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_PositionStatePMPS">FB_PositionStatePMPS</h2>
<img src="graphs/FB_PositionStatePMPS.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStatePMPS:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStatePMPS_Base">FB_PositionStatePMPS_Base</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Hooks up a&nbsp;position state to an arbiter and an FFO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Use BeamParameterTransitionManager to manage transition requests between states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Hook up to the inputs/outputs of the state function block</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Raises FFO if beam parameters are worse than required for current state</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:7">7&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:8">8&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbArbiter: FB_Arbiter;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbFFHWO: FB_HardwareFFOutput;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:11">11&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:12">12&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stHighBeamThreshold: ST_BeamParams := PMPS_GVL.cstFullBeam;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:14">14&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:15">15&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bptm: BeamParameterTransitionManager;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ffBeamParamsOk: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ffZeroRate: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ffBPTMTimeoutAndMove: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ffBPTMError: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ffMaint: FB_FastFault;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bFFOxOk: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAtSafeState: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIter: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:25">25&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:26">26&nbsp;</a></td>
            <td class="code">Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:27">27&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:28">28&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:29">29&nbsp;</a></td>
            <td class="code">ACTION AssertHere:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:30">30&nbsp;</a></td>
            <td class="code">fbArbiter.AddRequest(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;sDevName := stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nReqID := stStateReq.nRequestAssertionID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stReqBP := stStateReq.stBeamParams);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:34">34&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:35">35&nbsp;</a></td>
            <td class="code">ACTION ClearAsserts:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:36">36&nbsp;</a></td>
            <td class="code">fbArbiter.RemoveRequest(nTransitionAssertionID);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:37">37&nbsp;</a></td>
            <td class="code">fbArbiter.RemoveRequest(nUnknownAssertionID);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:38">38&nbsp;</a></td>
            <td class="code">FOR nIter := 1&nbsp;TO <a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES DO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbArbiter.RemoveRequest(arrStates[nIter].nRequestAssertionID);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:40">40&nbsp;</a></td>
            <td class="code">END_FOR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:41">41&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:42">42&nbsp;</a></td>
            <td class="code">ACTION HandleBPTM:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:43" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:43">43&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:44" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;Handle finishing the bptm late if timed out</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:45" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;bptm needs a&nbsp;rising edge of bTransDone after authorizing transition</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:46" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;If we fall into this block, bTransDone would otherwise be stuck at TRUE forever</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:47" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;so the BPTM would never see a&nbsp;rising edge and therefore stay stuck</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:48" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;We set to FALSE here to reset the BPTM, then gets set to TRUE again if really done.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:49" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:49">49&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:50" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:50">50&nbsp;</a></td>
            <td class="code">rtDoLateFinish(CLK:=bLateFinish AND bInternalAuth);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:51" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:51">51&nbsp;</a></td>
            <td class="code">IF rtDoLateFinish.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:52" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:53" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLateFinish := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:54" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:54">54&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:55" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:55">55&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:56" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:56">56&nbsp;</a></td>
            <td class="code">// Just normal bptm call</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:57" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:57">57&nbsp;</a></td>
            <td class="code">bptm(fbArbiter:=fbArbiter,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:58" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_sDeviceName:=stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:59" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_TransitionAssertionID:=nTransitionAssertionID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:60" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_stTransitionAssertion:=stTransitionBeam,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:61" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_nRequestedAssertionID:=stStateReq.nRequestAssertionID,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:62" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_stRequestedAssertion:=stStateReq.stBeamParams,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:63" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;i_xDoneMoving:=bTransDone,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:64" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stCurrentBeamParameters:=PMPS_GVL.stCurrentBeamParameters,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:65" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;q_xTransitionAuthorized=>bInternalAuth,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:66" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone=>bBPTMDone);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:67" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:67">67&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:68" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:68">68&nbsp;</a></td>
            <td class="code">ACTION HandleFFO:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:69" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:69">69&nbsp;</a></td>
            <td class="code">// stBeamNeeded will point to Unknown/No beam if we are out of state bounds or in motion</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:70" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:70">70&nbsp;</a></td>
            <td class="code">// Otherwise we'll have the current state's beam parameters</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:71" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:71">71&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:72" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:72">72&nbsp;</a></td>
            <td class="code">// Check for bad conditions</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:73" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:73">73&nbsp;</a></td>
            <td class="code">bFFOxOk := F_SafeBPCompare(PMPS_GVL.stCurrentBeamParameters, stBeamNeeded);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:74" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:74">74&nbsp;</a></td>
            <td class="code">// It is safe to reset automatically if our current state can take full beam.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:75" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:75">75&nbsp;</a></td>
            <td class="code">// Otherwise we'll have to ask for a&nbsp;user acknowledgement to clear.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:76" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:76">76&nbsp;</a></td>
            <td class="code">// This avoids rapidly cycling the FFOs on/off</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:77" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:77">77&nbsp;</a></td>
            <td class="code">// You can pass in a&nbsp;different stHighBeamThreshold as an input parameter to customize this behavior</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:78" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:78">78&nbsp;</a></td>
            <td class="code">bAtSafeState := F_SafeBPCompare(stHighBeamThreshold, stBeamNeeded);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:79" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:79">79&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:80" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:80">80&nbsp;</a></td>
            <td class="code">// If the beam parameters are wrong, it is a&nbsp;fault! This encompasses all unknown arbiter-related errors.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:81" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:81">81&nbsp;</a></td>
            <td class="code">ffBeamParamsOk.i_xOK := bFFOxOk;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:82" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:82">82&nbsp;</a></td>
            <td class="code">ffBeamParamsOk.i_xReset S= bFFOxOk AND bAtSafeState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:83" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:83">83&nbsp;</a></td>
            <td class="code">ffBeamParamsOk.i_xReset R= NOT ffBeamParamsOk.i_xOK;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:84" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:84">84&nbsp;</a></td>
            <td class="code">ffBeamParamsOk(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:85" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_DevName:=stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:86" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_Desc:='Beam parameter mismatch',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:87" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode:=16#1000,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:88" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO:=fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:89" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:89">89&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:90" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:90">90&nbsp;</a></td>
            <td class="code">// Trip the beam for zero-rate states. This is a&nbsp;PMPS training wheel and should ultimately be removed.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:91" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:91">91&nbsp;</a></td>
            <td class="code">// Note: I&nbsp;think this is already redundant</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:92" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:92">92&nbsp;</a></td>
            <td class="code">ffZeroRate(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:93" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:93">93&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xOk := stBeamNeeded.nRate >&nbsp;0,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:94" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:94">94&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xAutoReset := TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:95" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:95">95&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_DevName := stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:96" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:96">96&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_Desc := 'Device requesting zero rate',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:97" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode := 16#1001,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:98" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:99" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:99">99&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:100" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:100">100&nbsp;</a></td>
            <td class="code">// Trip the beam for BPTM timeouts if we want to move</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:101" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:101">101&nbsp;</a></td>
            <td class="code">// Only reset at safe beam OR at no bptm errors (some other FF should catch additional issues)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:102" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:102">102&nbsp;</a></td>
            <td class="code">ffBPTMTimeoutAndMove.i_xOK := NOT (bArbiterTimeout AND bMoveOnArbiterTimeout);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:103" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:103">103&nbsp;</a></td>
            <td class="code">ffBPTMTimeoutAndMove.i_xReset S= bAtSafeState OR (bptm.bDone AND NOT bptm.bError);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:104" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:104">104&nbsp;</a></td>
            <td class="code">ffBPTMTimeoutAndMove.i_xReset R= NOT ffBPTMTimeoutAndMove.i_xOK;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:105" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:105">105&nbsp;</a></td>
            <td class="code">ffBPTMTimeoutAndMove(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:106" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:106">106&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_DevName := stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:107" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:107">107&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_Desc := 'BPTM Timeout',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:108" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:108">108&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode := 16#1002,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:109" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:109">109&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:110" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:110">110&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:111" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:111">111&nbsp;</a></td>
            <td class="code">// Trip the beam for BPTM Errors</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:112" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:112">112&nbsp;</a></td>
            <td class="code">ffBPTMError.i_xOK := NOT bptm.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:113" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:113">113&nbsp;</a></td>
            <td class="code">ffBPTMError.i_xReset S= bptm.bDone AND NOT bptm.bError;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:114" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:114">114&nbsp;</a></td>
            <td class="code">ffBPTMError.i_xReset R= NOT ffBPTMError.i_xOK;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:115" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:115">115&nbsp;</a></td>
            <td class="code">ffBPTMError(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:116" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_DevName := stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:117" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_Desc := 'BPTM error, state transition failed',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:118" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode := 16#1003,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:119" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:120" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:120">120&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:121" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:121">121&nbsp;</a></td>
            <td class="code">// Trip the beam for maintenance mode</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:122" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:122">122&nbsp;</a></td>
            <td class="code">ffMaint(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:123" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:123">123&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xOK := NOT bMaintMode,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:124" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_xAutoReset := TRUE,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:125" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:125">125&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_DevName := stMotionStage.sName,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:126" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:126">126&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_Desc := 'Device is in maintenance mode',</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:127" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:127">127&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;i_TypeCode := 16#1004,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:128" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:128">128&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;io_fbFFHWO := fbFFHWO);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS:129" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS:129">129&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_PositionStatePMPS_Base">FB_PositionStatePMPS_Base</a></li>
    <li><a href="#MOTION_GVL">MOTION_GVL</a></li>
</ul>

<h3>FB_PositionStatePMPS - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStatePMPS - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStatePMPS - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStatePMPS - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_PositionStatePMPS_Base">FB_PositionStatePMPS_Base</h2>
<img src="graphs/FB_PositionStatePMPS_Base.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStatePMPS_Base:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStatePMPS_Base">FB_PositionStatePMPS_Base</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;<a class="coderef" href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a>&nbsp;without Arbiter, BPTM, FFO</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:4">4&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;This allows me to test most of the code without an arbiter plc setup</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:6">6&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:7">7&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;arrStates: ARRAY[1..<a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.MAX_STATES] OF <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:10">10&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:11">11&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterEnabled: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;{attribute 'pytmc' := '</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;pv: MAINT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;io: io</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;'}</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMaintMode: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bRequestTransition: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;setState: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;getState: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fStateBoundaryDeadband: LREAL := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stTransitionBeam: ST_BeamParams := PMPS_GVL.cst0RateBeam;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nTransitionAssertionID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nUnknownAssertionID: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:25" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tArbiterTimeout: TIME := T#1s;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:26" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bMoveOnArbiterTimeout: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:27" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stInvalidState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>&nbsp;:= <a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.stInvalidState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:28" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnknownState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>&nbsp;:= <a class="coderef" href="#MOTION_GVL">MOTION_GVL</a>.stUnknownState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:29" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:29">29&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:30" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:30">30&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:31" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransitionAuthorized: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:32" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bForwardAuthorized: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:33" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBackwardAuthorized: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:34" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterTimeout: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:35" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:35">35&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:36" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:36">36&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:37" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:38" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:39" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTransReq: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:40" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBPTMDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:41" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtBPTMDone: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:42" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ftMotorExec: F_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:43" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTransDone: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:44" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtDoLateFinish: R_TRIG;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:45" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tonDone: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:46" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stStateReq: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:47" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;mcPower: MC_POWER;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:48" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fUpperBound: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:49" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fLowerBound: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:50" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nGoalState: INT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:51" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stGoalState: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:52" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:52">52&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fActPos: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:53" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fReqPos: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:54" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInTransition: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:55" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stBeamNeeded: ST_BeamParams;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:56" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bFwdOk: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:57" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBwdOk: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:58" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tonArbiter: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:59" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bLateFinish: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:60" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInternalAuth: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:61" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:61">61&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:62" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:62">62&nbsp;</a></td>
            <td class="code">// This is meant to be subclassed. The parent class body is in the Exec action.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:63" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:63">63&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:64" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:64">64&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:65" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:65">65&nbsp;</a></td>
            <td class="code">ACTION AssertHere:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:66" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:66">66&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:67" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:67">67&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:68" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:68">68&nbsp;</a></td>
            <td class="code">ACTION ClearAsserts:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:69" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:69">69&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:70" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:70">70&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:71" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:71">71&nbsp;</a></td>
            <td class="code">ACTION Exec:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:72" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:72">72&nbsp;</a></td>
            <td class="code">// Initialize or reinitialize to the current state value</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:73" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:73">73&nbsp;</a></td>
            <td class="code">rtBPTMDone(CLK:=bBPTMDone);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:74" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:74">74&nbsp;</a></td>
            <td class="code">ftMotorExec(CLK:=stMotionStage.bExecute);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:75" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:75">75&nbsp;</a></td>
            <td class="code">tonDone(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:76" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IN:=bTransDone,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:77" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PT:=T#100ms</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:78" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:79" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:79">79&nbsp;</a></td>
            <td class="code">IF rtBPTMDone.Q OR ftMotorExec.Q OR tonDone.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:80" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:80">80&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:81" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:81">81&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:82" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:82">82&nbsp;</a></td>
            <td class="code">IF bInit OR nGoalState =&nbsp;0&nbsp;OR stMotionStage.bError THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:83" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit R= stMotionStage.bAxisParamsInit;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:84" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nGoalState := getState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:85" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stStateReq := GetStateStruct(getState);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:86" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInTransition := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:87" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stInvalidState.nRequestAssertionID := nUnknownAssertionID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:88" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnknownState.nRequestAssertionID := nUnknownAssertionID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:89" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:89">89&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;rtTransReq(CLK:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:90" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:90">90&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransitionAuthorized := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:91" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:91">91&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterTimeout := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:92" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:92">92&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:93" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:93">93&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:94" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:94">94&nbsp;</a></td>
            <td class="code">// Request transition on rising edge</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:95" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:95">95&nbsp;</a></td>
            <td class="code">rtTransReq(CLK:=bRequestTransition);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:96" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:96">96&nbsp;</a></td>
            <td class="code">IF rtTransReq.Q THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:97" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:97">97&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nGoalState := setState;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:98" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:98">98&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stStateReq := GetStateStruct(setState);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:99" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:99">99&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInTransition := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:100" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:100">100&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransDone := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:101" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:101">101&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:102" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:102">102&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransDone := <a class="coderef" href="#F_AtPositionState">F_AtPositionState</a>(stMotionStage:=stMotionStage, stPositionState:=stStateReq) AND NOT stMotionStage.bBusy;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:103" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:103">103&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:104" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:104">104&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:105" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:105">105&nbsp;</a></td>
            <td class="code">// Mark late finish if bTransDone ->&nbsp;true before the bptm is done</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:106" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:106">106&nbsp;</a></td>
            <td class="code">// This means that we finished the move so fast that the bptm needs to be unstuck via toggling bTransDone</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:107" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:107">107&nbsp;</a></td>
            <td class="code">rtTransDone(CLK:=bTransDone);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:108" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:108">108&nbsp;</a></td>
            <td class="code">bLateFinish S= rtTransDone.Q AND NOT bBPTMDone;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:109" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:109">109&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:110" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:110">110&nbsp;</a></td>
            <td class="code">IF bArbiterEnabled THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:111" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:111">111&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Handles getting the request to the arbiter and back</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:112" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:112">112&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;HandleBPTM();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:113" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:113">113&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Handle arbiter timeouts</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:114" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:114">114&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF tArbiterTimeout >&nbsp;T#0s THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:115" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:115">115&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;tonArbiter(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:116" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:116">116&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IN:=bInTransition AND NOT bInternalAuth,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:117" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:117">117&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PT:=tArbiterTimeout,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:118" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:118">118&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Q=>bArbiterTimeout);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:119" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:119">119&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:120" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:120">120&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bArbiterTimeout := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:121" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:121">121&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:122" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:122">122&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransitionAuthorized S= bInternalAuth OR (bArbiterTimeout AND bMoveOnArbiterTimeout);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:123" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:123">123&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:124" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:124">124&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Clear all of our assertions if we decide to disable the arbiter</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:125" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:125">125&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ClearAsserts();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:126" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:126">126&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Do some dummy request handling</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:127" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:127">127&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bTransitionAuthorized := stMotionStage.bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:128" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:128">128&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bArbiterTimeout := stMotionStage.bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:129" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:129">129&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:130" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:130">130&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:131" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:131">131&nbsp;</a></td>
            <td class="code">// Set up MPS virtual limit for moves at and between states</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:132" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:132">132&nbsp;</a></td>
            <td class="code">stGoalState := GetStateStruct(nGoalState);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:133" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:133">133&nbsp;</a></td>
            <td class="code">fActPos := stMotionStage.stAxisStatus.fActPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:134" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:134">134&nbsp;</a></td>
            <td class="code">IF stMotionStage.bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:135" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:135">135&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fReqPos := stMotionStage.fPosition;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:136" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:136">136&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:137" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:137">137&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fReqPos := fActPos;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:138" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:138">138&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:139" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:139">139&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:140" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:140">140&nbsp;</a></td>
            <td class="code">// Start with no move authority</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:141" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:141">141&nbsp;</a></td>
            <td class="code">bForwardAuthorized := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:142" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:142">142&nbsp;</a></td>
            <td class="code">bBackwardAuthorized := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:143" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:143">143&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:144" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:144">144&nbsp;</a></td>
            <td class="code">// Check if it would be OK to move without granting auth</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:145" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:145">145&nbsp;</a></td>
            <td class="code">bFwdOk := <a class="coderef" href="#F_PosUnderUpperBound">F_PosUnderUpperBound</a>(MAX(fActPos, fReqPos) +&nbsp;ABS(fStateBoundaryDeadband), stGoalState);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:146" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:146">146&nbsp;</a></td>
            <td class="code">bBwdOk := <a class="coderef" href="#F_PosOverLowerBound">F_PosOverLowerBound</a>(MIN(fActPos, fReqPos) -&nbsp;ABS(fStateBoundaryDeadband), stGoalState);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:147" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:147">147&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:148" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:148">148&nbsp;</a></td>
            <td class="code">// Grant auth during moves based on goal state, current position, and goal position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:149" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:149">149&nbsp;</a></td>
            <td class="code">IF stMotionStage.bExecute AND stGoalState.bValid THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:150" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:150">150&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bForwardAuthorized := bFwdOk;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:151" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:151">151&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBackwardAuthorized := bBwdOk;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:152" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:152">152&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:153" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:153">153&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:154" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:154">154&nbsp;</a></td>
            <td class="code">IF bInTransition THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:155" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:155">155&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Deny auth during a&nbsp;transition request until transition is authorized</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:156" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:156">156&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bForwardAuthorized R= NOT bTransitionAuthorized;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:157" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:157">157&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBackwardAuthorized R= NOT bTransitionAuthorized;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:158" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:158">158&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Have the motor wait for permission to start move instead of immediately erroring</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:159" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:159">159&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bSafetyReady := bTransitionAuthorized;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:160" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:160">160&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:161" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:161">161&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If not transitioning, no need to wait for safety: immediately try to move and error if no auth</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:162" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:162">162&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bSafetyReady := stMotionStage.bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:163" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:163">163&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Set an error message override in case this causes an error</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:164" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:164">164&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF stMotionStage.bError AND bArbiterEnabled AND NOT bMaintMode THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:165" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:165">165&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF fReqPos >&nbsp;fActPos AND NOT bFwdOk THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:166" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:166">166&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Unsafe tweak forward blocked by PMPS';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:167" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:167">167&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ELSIF fReqPos <&nbsp;fActPos AND NOT bBwdOk THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:168" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:168">168&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.sCustomErrorMessage := 'Unsafe tweak backward blocked by PMPS';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:169" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:169">169&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:170" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:170">170&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:171" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:171">171&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:172" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:172">172&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:173" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:173">173&nbsp;</a></td>
            <td class="code">IF bArbiterEnabled AND NOT bMaintMode THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:174" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:174">174&nbsp;</a></td>
            <td class="code">// Only let us move if the transition is allowed, or if we are moving within a&nbsp;state's bounds</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:175" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:175">175&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;mcPower(Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:176" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:176">176&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable:=stMotionStage.bAllEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:177" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:177">177&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable_Positive:=stMotionStage.bAllForwardEnable AND bForwardAuthorized,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:178" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:178">178&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable_Negative:=stMotionStage.bAllBackwardEnable AND bBackwardAuthorized);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:179" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:179">179&nbsp;</a></td>
            <td class="code">ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:180" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:180">180&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;mcPower(Axis:=stMotionStage.Axis,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:181" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:181">181&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable:=stMotionStage.bAllEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:182" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:182">182&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable_Positive:=stMotionStage.bAllForwardEnable,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:183" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:183">183&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Enable_Negative:=stMotionStage.bAllBackwardEnable);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:184" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:184">184&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage.bSafetyReady := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:185" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:185">185&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:186" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:186">186&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:187" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:187">187&nbsp;</a></td>
            <td class="code">// Raise fast faults as needed</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:188" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:188">188&nbsp;</a></td>
            <td class="code">stBeamNeeded := GetBeamFromState(getState);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:189" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:189">189&nbsp;</a></td>
            <td class="code">HandleFFO();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:190" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:190">190&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:191" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:191">191&nbsp;</a></td>
            <td class="code">ACTION HandleBPTM:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:192" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:192">192&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:193" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:193">193&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:194" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:194">194&nbsp;</a></td>
            <td class="code">ACTION HandleFFO:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:195" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:195">195&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Base:196" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Base:196">196&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#FB_PositionStatePMPS">FB_PositionStatePMPS</a></li>
    <li><a href="#F_AtPositionState">F_AtPositionState</a></li>
    <li><a href="#F_PosOverLowerBound">F_PosOverLowerBound</a></li>
    <li><a href="#F_PosUnderUpperBound">F_PosUnderUpperBound</a></li>
    <li><a href="#MOTION_GVL">MOTION_GVL</a></li>
</ul>

<h3>FB_PositionStatePMPS_Base - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStatePMPS_Base - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStatePMPS_Base - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStatePMPS_Base - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_PositionStatePMPS_Test">FB_PositionStatePMPS_Test</h2>
<img src="graphs/FB_PositionStatePMPS_Test.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_PositionStatePMPS_Test:1" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_PositionStatePMPS_Test">FB_PositionStatePMPS_Test</a>&nbsp;EXTENDS <a class="coderef" href="#FB_PositionStatePMPS_Base">FB_PositionStatePMPS_Base</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:2" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:3" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Implement position state pmps with no FFO and auto-accept transition after 3s</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:4" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Use for offline testing of everything except the explicit interface</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:5" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:5">5&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:6" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:6">6&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:7" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;tonReq: TON;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:8" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:8">8&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:9" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:9">9&nbsp;</a></td>
            <td class="code">Exec();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:10" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:10">10&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:11" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:11">11&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:12" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:12">12&nbsp;</a></td>
            <td class="code">ACTION HandleBPTM:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:13" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:13">13&nbsp;</a></td>
            <td class="code">// Send the fake BPTM our assertion request by changing stStateReq.stBeamParams</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:14" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:14">14&nbsp;</a></td>
            <td class="code">// We expect to recieve bTransitionAuthorized TRUE after some delta T</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:15" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:15">15&nbsp;</a></td>
            <td class="code">// We expect bTransitionAuthorized to go FALSE after stMotionStage.bBusy goes FALSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:16" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:16">16&nbsp;</a></td>
            <td class="code">tonReq(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:17" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IN:=bInTransition,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:18" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;PT:=T#3s);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:19" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:19">19&nbsp;</a></td>
            <td class="code">bTransitionAuthorized := tonReq.Q AND stMotionStage.bExecute;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:20" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:20">20&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:21" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:21">21&nbsp;</a></td>
            <td class="code">ACTION HandleFFO:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:22" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:22">22&nbsp;</a></td>
            <td class="code">// Skip implementing this for offline testing</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:23" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:23">23&nbsp;</a></td>
            <td class="code">// We won't be able to tell if it worked anyway</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_PositionStatePMPS_Test:24" class="lineid"><a class="unassuming-link" href="#FB_PositionStatePMPS_Test:24">24&nbsp;</a></td>
            <td class="code">END_ACTION</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#FB_PositionStatePMPS_Base">FB_PositionStatePMPS_Base</a></li>
</ul>

<h3>FB_PositionStatePMPS_Test - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStatePMPS_Test - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStatePMPS_Test - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_PositionStatePMPS_Test - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_RawCountConverter">FB_RawCountConverter</h2>
<img src="graphs/FB_RawCountConverter.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_RawCountConverter:1" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_RawCountConverter">FB_RawCountConverter</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:2" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:2">2&nbsp;</a></td>
            <td class="code">(*</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:3" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Utility function block for converting raw counts to EGU and back</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:4" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:4">4&nbsp;</a></td>
            <td class="code">*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:5" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:5">5&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:6" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Parameters to check against</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:7" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stParameters: ST_AxisParameterSet;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:8" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:8">8&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Optional count to convert to a&nbsp;real position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:9" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCountCheck: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:10" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// Optional position to convert to encoder counts</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:11" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPosCheck: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:12" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:12">12&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:13" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:13">13&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:14" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If converting position, the number of counts</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:15" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCountGet: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:16" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// If converting counts, the position</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:17" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPosGet: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:18" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// True during a&nbsp;parameter get/calc</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:19" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:20" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// True after a&nbsp;successful get/calc</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:21" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:21">21&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:22" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:22">22&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;// True if the calculation errored</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:23" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:23">23&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:24" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:24">24&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:25" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:25">25&nbsp;</a></td>
            <td class="code">IF stParameters.fEncScaleFactorInternal <>&nbsp;0&nbsp;THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:26" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCountGet := LREAL_TO_UDINT((fPosCheck -&nbsp;stParameters.fEncOffset) /&nbsp;stParameters.fEncScaleFactorInternal);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:27" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fPosGet := nCountCheck *&nbsp;stParameters.fEncScaleFactorInternal +&nbsp;stParameters.fEncOffset;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:28" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:28">28&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:29" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:29">29&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_RawCountConverter:30" class="lineid"><a class="unassuming-link" href="#FB_RawCountConverter:30">30&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>


<h3>FB_RawCountConverter - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_RawCountConverter - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_RawCountConverter - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_RawCountConverter - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_ReadFloatParameter">FB_ReadFloatParameter</h2>
<img src="graphs/FB_ReadFloatParameter.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_ReadFloatParameter:1" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_ReadFloatParameter">FB_ReadFloatParameter</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:2" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:2">2&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:3" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:4" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;///16#4000=Axisdata, 16#5000=Encoderdata, 16#6000=Controldata, 16#7000=Drivedata</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:5" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:6" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:7" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:7">7&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:8" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:8">8&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:9" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:10" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:11" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:12" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:13" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:14" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:14">14&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:15" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:15">15&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:16" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:17" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:17">17&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:18" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:18">18&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:19" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:20" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD: ADSREAD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:21" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:21">21&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:22" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:22">22&nbsp;</a></td>
            <td class="code">(*Sequence to read parameter in Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:23" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:23">23&nbsp;</a></td>
            <td class="code">CASE nState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:24" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:24">24&nbsp;</a></td>
            <td class="code">0:  (*Start sequence. Wait until bExecute is TRUE*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:25" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:26" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:27" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:28" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:29" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=10;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:30" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:31" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:31">31&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:32" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:32">32&nbsp;</a></td>
            <td class="code">10: (*Read parameter in Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:33" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:34" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PORT:=500,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:35" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDXGRP:=nDeviceGroup+Axis.NcToPlc.AxisId,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:36" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDXOFFS:=nIndexOffset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:37" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;LEN:=SIZEOF(nData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:38" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;DESTADDR:=ADR(nData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:39" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;READ:=TRUE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:40" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:40">40&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:41" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*Wait until it's done or if an error occurs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:42" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbADSREAD.ERR THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:43" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbADSREAD.BUSY THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:44" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:44">44&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD(READ:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:45" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=20;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:46" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:47" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:48" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbADSREAD.ERRID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:49" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=999;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:50" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:51" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:51">51&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:52" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:52">52&nbsp;</a></td>
            <td class="code">20: (*Sequense is done. Waits until bExecute is FALSE*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:53" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:53">53&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:54" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:55" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:56" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:57" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:58" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:59" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:59">59&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:60" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:60">60&nbsp;</a></td>
            <td class="code">999: (*Error in sequence*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:61" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:62" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:63" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:64" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD(READ:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:65" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:66" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:67" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:68" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:68">68&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:69" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:69">69&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:70" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:70">70&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadFloatParameter:71" class="lineid"><a class="unassuming-link" href="#FB_ReadFloatParameter:71">71&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>


<h3>FB_ReadFloatParameter - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_ReadFloatParameter - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_ReadFloatParameter - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_ReadFloatParameter - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_ReadParameterInNc_v1_00">FB_ReadParameterInNc_v1_00</h2>
<img src="graphs/FB_ReadParameterInNc_v1_00.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:1" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:1">1&nbsp;</a></td>
            <td class="code">///#########################################################</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:2" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:2">2&nbsp;</a></td>
            <td class="code">///Function block to read parameter in Nc.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:3" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:3">3&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:4" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:4">4&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Library: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:5" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:5">5&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Tc2_MC2.lib</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:6" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:6">6&nbsp;</a></td>
            <td class="code">/// Tc2_System.lib</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:7" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:7">7&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:8" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:8">8&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Global Variables:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:9" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:9">9&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:10" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:10">10&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Data types:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:11" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:11">11&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:12" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:12">12&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;External functions:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:13" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:13">13&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:14" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:14">14&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;History:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:15" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:15">15&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;2014-02-05&nbsp;&nbsp;&nbsp;&nbsp;v1.00&nbsp;&nbsp;&nbsp;&nbsp;NB &nbsp;&nbsp;&nbsp;Release code.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:16" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:16">16&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:17" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:17">17&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Known bugs:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:18" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:18">18&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:19" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:19">19&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:20" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:20">20&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:21" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:21">21&nbsp;</a></td>
            <td class="code">///###########################################################</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:22" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:22">22&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_ReadParameterInNc_v1_00">FB_ReadParameterInNc_v1_00</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:23" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:23">23&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:24" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:25" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;///16#4000=Axisdata, 16#5000=Encoderdata, 16#6000=Controldata, 16#7000=Drivedata</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:26" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:27" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:28" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:28">28&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:29" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:29">29&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:30" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:30">30&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData: DWORD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:31" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:32" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:33" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:34" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:35" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:35">35&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:36" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:36">36&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:37" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:38" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:38">38&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:39" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:39">39&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:40" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:41" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD: ADSREAD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:42" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:42">42&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:43" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:43">43&nbsp;</a></td>
            <td class="code">(*Sequence to read parameter in Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:44" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:44">44&nbsp;</a></td>
            <td class="code">CASE nState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:45" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:45">45&nbsp;</a></td>
            <td class="code">0:  (*Start sequence. Wait until bExecute is TRUE*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:46" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:47" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:48" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:49" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:50" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=10;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:51" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:52" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:52">52&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:53" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:53">53&nbsp;</a></td>
            <td class="code">10: (*Read parameter in Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:54" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:55" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PORT:=500,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:56" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDXGRP:=nDeviceGroup+Axis.NcToPlc.AxisId,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:57" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDXOFFS:=nIndexOffset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:58" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;LEN:=SIZEOF(nData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:59" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;DESTADDR:=ADR(nData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:60" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;READ:=TRUE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:61" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:61">61&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:62" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*Wait until it's done or if an error occurs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:63" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbADSREAD.ERR THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:64" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbADSREAD.BUSY THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:65" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD(READ:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:66" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=20;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:67" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:68" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:69" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbADSREAD.ERRID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:70" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=999;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:71" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:72" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:72">72&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:73" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:73">73&nbsp;</a></td>
            <td class="code">20: (*Sequense is done. Waits until bExecute is FALSE*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:74" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:75" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:76" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:77" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:78" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:79" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:80" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:80">80&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:81" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:81">81&nbsp;</a></td>
            <td class="code">999: (*Error in sequence*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:82" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:83" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:84" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:85" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSREAD(READ:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:86" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:87" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:88" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:89" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:89">89&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:90" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:90">90&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:91" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:91">91&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_ReadParameterInNc_v1_00:92" class="lineid"><a class="unassuming-link" href="#FB_ReadParameterInNc_v1_00:92">92&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>


<h3>FB_ReadParameterInNc_v1_00 - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_ReadParameterInNc_v1_00 - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_ReadParameterInNc_v1_00 - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_ReadParameterInNc_v1_00 - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_SetEnables">FB_SetEnables</h2>
<img src="graphs/FB_SetEnables.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_SetEnables:1" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:1">1&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_SetEnables">FB_SetEnables</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:2" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:2">2&nbsp;</a></td>
            <td class="code">// Update the all enable booleans based on the booleans that make them up</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:3" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:3">3&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:4" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:4">4&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:5" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:5">5&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:6" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:6">6&nbsp;</a></td>
            <td class="code">stMotionStage.bAllForwardEnable := stMotionStage.bLimitForwardEnable AND (stMotionStage.bGantryForwardEnable OR NOT stMotionStage.bGantryAxis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:7" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:7">7&nbsp;</a></td>
            <td class="code">stMotionStage.bAllBackwardEnable := stMotionStage.bLimitBackwardEnable AND (stMotionStage.bGantryBackwardEnable OR NOT stMotionStage.bGantryAxis);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:8" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:8">8&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:9" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:9">9&nbsp;</a></td>
            <td class="code">stMotionStage.bAllEnable := stMotionStage.bEnable AND stMotionStage.bHardwareEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:10" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:10">10&nbsp;</a></td>
            <td class="code">stMotionStage.bAllEnable R= NOT stMotionStage.bUserEnable;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:11" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:11">11&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_SetEnables:12" class="lineid"><a class="unassuming-link" href="#FB_SetEnables:12">12&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
</ul>

<h3>FB_SetEnables - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_SetEnables - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_SetEnables - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_SetEnables - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_WriteFloatParameter">FB_WriteFloatParameter</h2>
<img src="graphs/FB_WriteFloatParameter.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_WriteFloatParameter:1" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:1">1&nbsp;</a></td>
            <td class="code">///#########################################################</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:2" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:2">2&nbsp;</a></td>
            <td class="code">///Function block to write parameter in Nc.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:3" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:3">3&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:4" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:4">4&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Library: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:5" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:5">5&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Tc2_MC2.lib</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:6" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:6">6&nbsp;</a></td>
            <td class="code">/// Tc2_System.lib</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:7" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:7">7&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:8" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:8">8&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Global Variables:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:9" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:9">9&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:10" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:10">10&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Data types:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:11" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:11">11&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:12" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:12">12&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;External functions:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:13" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:13">13&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:14" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:14">14&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;History:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:15" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:15">15&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;2014-02-05&nbsp;&nbsp;&nbsp;&nbsp;v1.00&nbsp;&nbsp;&nbsp;&nbsp;NB &nbsp;&nbsp;&nbsp;Release code.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:16" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:16">16&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:17" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:17">17&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Known bugs:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:18" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:18">18&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:19" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:19">19&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:20" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:20">20&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:21" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:21">21&nbsp;</a></td>
            <td class="code">///###########################################################</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:22" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:22">22&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_WriteFloatParameter">FB_WriteFloatParameter</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:23" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:23">23&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:24" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:25" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;///16#4000=Axisdata, 16#5000=Encoderdata, 16#6000=Controldata, 16#7000=Drivedata</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:26" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:27" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:28" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData: LREAL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:29" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:29">29&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:30" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:30">30&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:31" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:32" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:33" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:34" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:35" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:35">35&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:36" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:36">36&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:37" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:38" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:38">38&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:39" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:39">39&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:40" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:41" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSWRITE: ADSWRITE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:42" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:42">42&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:43" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:43">43&nbsp;</a></td>
            <td class="code">(*Sequence to write parameter in Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:44" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:44">44&nbsp;</a></td>
            <td class="code">CASE nState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:45" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:45">45&nbsp;</a></td>
            <td class="code">0:  (*Start sequence. Wait until bExecute is TRUE*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:46" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:47" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:48" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:49" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:50" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=10;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:51" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:52" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:52">52&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:53" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:53">53&nbsp;</a></td>
            <td class="code">10: (*Write parameter in Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:54" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSWRITE(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:55" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PORT:=500,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:56" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDXGRP:=nDeviceGroup+Axis.NcToPlc.AxisId,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:57" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDXOFFS:=nIndexOffset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:58" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;LEN:=SIZEOF(nData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:59" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SRCADDR:=ADR(nData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:60" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;WRITE:=TRUE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:61" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:61">61&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:62" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*Wait until it's done or if an error occurs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:63" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbADSWRITE.ERR THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:64" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbADSWRITE.BUSY THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:65" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbADSWRITE(WRITE:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:66" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=20;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:67" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:68" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:69" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbADSWRITE.ERRID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:70" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=999;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:71" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:72" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:72">72&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:73" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:73">73&nbsp;</a></td>
            <td class="code">20: (*Sequense is done. Waits until bExecute is FALSE*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:74" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:75" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:76" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:77" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:78" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:79" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:80" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:80">80&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:81" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:81">81&nbsp;</a></td>
            <td class="code">999: (*Error in sequence*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:82" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:83" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:84" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:85" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSWRITE(WRITE:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:86" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:87" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:88" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:89" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:89">89&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:90" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:90">90&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:91" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:91">91&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteFloatParameter:92" class="lineid"><a class="unassuming-link" href="#FB_WriteFloatParameter:92">92&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>


<h3>FB_WriteFloatParameter - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_WriteFloatParameter - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_WriteFloatParameter - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_WriteFloatParameter - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="FB_WriteParameterInNc_v1_00">FB_WriteParameterInNc_v1_00</h2>
<img src="graphs/FB_WriteParameterInNc_v1_00.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:1" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:1">1&nbsp;</a></td>
            <td class="code">///#########################################################</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:2" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:2">2&nbsp;</a></td>
            <td class="code">///Function block to write parameter in Nc.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:3" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:3">3&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:4" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:4">4&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Library: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:5" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:5">5&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Tc2_MC2.lib</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:6" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:6">6&nbsp;</a></td>
            <td class="code">/// Tc2_System.lib</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:7" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:7">7&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:8" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:8">8&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Global Variables:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:9" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:9">9&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:10" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:10">10&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Data types:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:11" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:11">11&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:12" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:12">12&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;External functions:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:13" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:13">13&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:14" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:14">14&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;History:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:15" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:15">15&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;2014-02-05&nbsp;&nbsp;&nbsp;&nbsp;v1.00&nbsp;&nbsp;&nbsp;&nbsp;NB &nbsp;&nbsp;&nbsp;Release code.</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:16" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:16">16&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:17" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:17">17&nbsp;</a></td>
            <td class="code">///  &nbsp;&nbsp;Known bugs:</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:18" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:18">18&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:19" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:19">19&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:20" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:20">20&nbsp;</a></td>
            <td class="code">///</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:21" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:21">21&nbsp;</a></td>
            <td class="code">///###########################################################</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:22" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:22">22&nbsp;</a></td>
            <td class="code">FUNCTION_BLOCK <a class="coderef" href="#FB_WriteParameterInNc_v1_00">FB_WriteParameterInNc_v1_00</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:23" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:23">23&nbsp;</a></td>
            <td class="code">VAR_INPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:24" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:24">24&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:25" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;///16#4000=Axisdata, 16#5000=Encoderdata, 16#6000=Controldata, 16#7000=Drivedata</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:26" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:26">26&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nDeviceGroup: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:27" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:27">27&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nIndexOffset: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:28" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:28">28&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nData: DWORD;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:29" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:29">29&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:30" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:30">30&nbsp;</a></td>
            <td class="code">VAR_OUTPUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:31" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:32" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:33" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:34" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nErrorId: UDINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:35" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:35">35&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:36" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:36">36&nbsp;</a></td>
            <td class="code">VAR_IN_OUT</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:37" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:37">37&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;Axis: AXIS_REF;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:38" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:38">38&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:39" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:39">39&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:40" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nState: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:41" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSWRITE: ADSWRITE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:42" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:42">42&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:43" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:43">43&nbsp;</a></td>
            <td class="code">(*Sequence to write parameter in Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:44" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:44">44&nbsp;</a></td>
            <td class="code">CASE nState OF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:45" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:45">45&nbsp;</a></td>
            <td class="code">0:  (*Start sequence. Wait until bExecute is TRUE*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:46" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:47" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:48" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bError:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:49" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:50" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=10;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:51" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:51">51&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:52" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:52">52&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:53" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:53">53&nbsp;</a></td>
            <td class="code">10: (*Write parameter in Nc*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:54" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSWRITE(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:55" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PORT:=500,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:56" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDXGRP:=nDeviceGroup+Axis.NcToPlc.AxisId,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:57" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IDXOFFS:=nIndexOffset,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:58" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:58">58&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;LEN:=SIZEOF(nData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:59" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SRCADDR:=ADR(nData),</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:60" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;WRITE:=TRUE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:61" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:61">61&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:62" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;(*Wait until it's done or if an error occurs*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:63" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:63">63&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbADSWRITE.ERR THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:64" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;IF NOT fbADSWRITE.BUSY THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:65" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;fbADSWRITE(WRITE:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:66" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=20;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:67" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:68" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:68">68&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;ELSE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:69" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:69">69&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nErrorId:=fbADSWRITE.ERRID;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:70" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:70">70&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=999;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:71" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:71">71&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:72" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:72">72&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:73" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:73">73&nbsp;</a></td>
            <td class="code">20: (*Sequense is done. Waits until bExecute is FALSE*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:74" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:74">74&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:75" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:75">75&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:76" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:76">76&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:77" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:77">77&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;bDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:78" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:78">78&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:79" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:79">79&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:80" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:80">80&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:81" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:81">81&nbsp;</a></td>
            <td class="code">999: (*Error in sequence*)</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:82" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:82">82&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bError:=TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:83" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:83">83&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bBusy:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:84" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:84">84&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bDone:=FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:85" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:85">85&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbADSWRITE(WRITE:=FALSE);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:86" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:86">86&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;IF NOT bExecute THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:87" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:87">87&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nState:=0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:88" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:88">88&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:89" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:89">89&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:90" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:90">90&nbsp;</a></td>
            <td class="code">END_CASE</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:91" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:91">91&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="FB_WriteParameterInNc_v1_00:92" class="lineid"><a class="unassuming-link" href="#FB_WriteParameterInNc_v1_00:92">92&nbsp;</a></td>
            <td class="code">END_FUNCTION_BLOCK</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>


<h3>FB_WriteParameterInNc_v1_00 - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_WriteParameterInNc_v1_00 - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_WriteParameterInNc_v1_00 - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>FB_WriteParameterInNc_v1_00 - Summary</h3>
<ul>
    <li>
    </li>
</ul>


<h2 id="Interactive">Interactive</h2>
<img src="graphs/Interactive.dot.png" />


<table>
    <thead>
        <tr>
            <th>Line</th>
            <th>Code</th>
            <th>Notes</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td id="Interactive:1" class="lineid"><a class="unassuming-link" href="#Interactive:1">1&nbsp;</a></td>
            <td class="code">PROGRAM <a class="coderef" href="#Interactive">Interactive</a></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:2" class="lineid"><a class="unassuming-link" href="#Interactive:2">2&nbsp;</a></td>
            <td class="code">VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:3" class="lineid"><a class="unassuming-link" href="#Interactive:3">3&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit: BOOL := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:4" class="lineid"><a class="unassuming-link" href="#Interactive:4">4&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:5" class="lineid"><a class="unassuming-link" href="#Interactive:5">5&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;M1: <a class="coderef" href="#DUT_MotionStage">DUT_MotionStage</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:6" class="lineid"><a class="unassuming-link" href="#Interactive:6">6&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbMotionStageSim: <a class="coderef" href="#FB_MotionStageSim">FB_MotionStageSim</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:7" class="lineid"><a class="unassuming-link" href="#Interactive:7">7&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;nCounter: UINT;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:8" class="lineid"><a class="unassuming-link" href="#Interactive:8">8&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:9" class="lineid"><a class="unassuming-link" href="#Interactive:9">9&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:10" class="lineid"><a class="unassuming-link" href="#Interactive:10">10&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbGoOut: <a class="coderef" href="#FB_PositionStateMove">FB_PositionStateMove</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:11" class="lineid"><a class="unassuming-link" href="#Interactive:11">11&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bOut: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:12" class="lineid"><a class="unassuming-link" href="#Interactive:12">12&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bGoOut: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:13" class="lineid"><a class="unassuming-link" href="#Interactive:13">13&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:14" class="lineid"><a class="unassuming-link" href="#Interactive:14">14&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbGoIn: <a class="coderef" href="#FB_PositionStateMove">FB_PositionStateMove</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:15" class="lineid"><a class="unassuming-link" href="#Interactive:15">15&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bIn: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:16" class="lineid"><a class="unassuming-link" href="#Interactive:16">16&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bGoIn: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:17" class="lineid"><a class="unassuming-link" href="#Interactive:17">17&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnsafe: <a class="coderef" href="#DUT_PositionState">DUT_PositionState</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:18" class="lineid"><a class="unassuming-link" href="#Interactive:18">18&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;fbGoBad: <a class="coderef" href="#FB_PositionStateMove">FB_PositionStateMove</a>;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:19" class="lineid"><a class="unassuming-link" href="#Interactive:19">19&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bHCF: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:20" class="lineid"><a class="unassuming-link" href="#Interactive:20">20&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bGoHCF: BOOL;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:21" class="lineid"><a class="unassuming-link" href="#Interactive:21">21&nbsp;</a></td>
            <td class="code">END_VAR</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:22" class="lineid"><a class="unassuming-link" href="#Interactive:22">22&nbsp;</a></td>
            <td class="code"><a class="coderef" href="#BasicTests">BasicTests</a>();</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:23" class="lineid"><a class="unassuming-link" href="#Interactive:23">23&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:24" class="lineid"><a class="unassuming-link" href="#Interactive:24">24&nbsp;</a></td>
            <td class="code">fbMotionStageSim(stMotionStage:=M1,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:25" class="lineid"><a class="unassuming-link" href="#Interactive:25">25&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;nEnableMode:=<a class="coderef" href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a>.DURING_MOTION);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:26" class="lineid"><a class="unassuming-link" href="#Interactive:26">26&nbsp;</a></td>
            <td class="code">nCounter := nCounter +&nbsp;1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:27" class="lineid"><a class="unassuming-link" href="#Interactive:27">27&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:28" class="lineid"><a class="unassuming-link" href="#Interactive:28">28&nbsp;</a></td>
            <td class="code">IF NOT bInit THEN</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:29" class="lineid"><a class="unassuming-link" href="#Interactive:29">29&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bInit := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:30" class="lineid"><a class="unassuming-link" href="#Interactive:30">30&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:31" class="lineid"><a class="unassuming-link" href="#Interactive:31">31&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut.sName := 'Out';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:32" class="lineid"><a class="unassuming-link" href="#Interactive:32">32&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut.fPosition := 100;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:33" class="lineid"><a class="unassuming-link" href="#Interactive:33">33&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut.fDelta := 20;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:34" class="lineid"><a class="unassuming-link" href="#Interactive:34">34&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut.fVelocity := 10;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:35" class="lineid"><a class="unassuming-link" href="#Interactive:35">35&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut.bValid := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:36" class="lineid"><a class="unassuming-link" href="#Interactive:36">36&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stOut.bMoveOk := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:37" class="lineid"><a class="unassuming-link" href="#Interactive:37">37&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:38" class="lineid"><a class="unassuming-link" href="#Interactive:38">38&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn.sName := 'In';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:39" class="lineid"><a class="unassuming-link" href="#Interactive:39">39&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn.fPosition := 0;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:40" class="lineid"><a class="unassuming-link" href="#Interactive:40">40&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn.fDelta := 0.1;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:41" class="lineid"><a class="unassuming-link" href="#Interactive:41">41&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn.fVelocity := 5;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:42" class="lineid"><a class="unassuming-link" href="#Interactive:42">42&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn.bValid := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:43" class="lineid"><a class="unassuming-link" href="#Interactive:43">43&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stIn.bMoveOk := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:44" class="lineid"><a class="unassuming-link" href="#Interactive:44">44&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:45" class="lineid"><a class="unassuming-link" href="#Interactive:45">45&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnsafe.sName := 'HCF';</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:46" class="lineid"><a class="unassuming-link" href="#Interactive:46">46&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnsafe.fPosition := -999;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:47" class="lineid"><a class="unassuming-link" href="#Interactive:47">47&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnsafe.fDelta := 6;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:48" class="lineid"><a class="unassuming-link" href="#Interactive:48">48&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnsafe.fVelocity := 42;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:49" class="lineid"><a class="unassuming-link" href="#Interactive:49">49&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnsafe.bValid := TRUE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:50" class="lineid"><a class="unassuming-link" href="#Interactive:50">50&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stUnsafe.bMoveOk := FALSE;</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:51" class="lineid"><a class="unassuming-link" href="#Interactive:51">51&nbsp;</a></td>
            <td class="code">END_IF</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:52" class="lineid"><a class="unassuming-link" href="#Interactive:52">52&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:53" class="lineid"><a class="unassuming-link" href="#Interactive:53">53&nbsp;</a></td>
            <td class="code">fbGoOut(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:54" class="lineid"><a class="unassuming-link" href="#Interactive:54">54&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bGoOut,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:55" class="lineid"><a class="unassuming-link" href="#Interactive:55">55&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=M1,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:56" class="lineid"><a class="unassuming-link" href="#Interactive:56">56&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState:=stOut,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:57" class="lineid"><a class="unassuming-link" href="#Interactive:57">57&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAtState=>bOut);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:58" class="lineid"><a class="unassuming-link" href="#Interactive:58">58&nbsp;</a></td>
            <td class="code">fbGoIn(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:59" class="lineid"><a class="unassuming-link" href="#Interactive:59">59&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bGoIn,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:60" class="lineid"><a class="unassuming-link" href="#Interactive:60">60&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=M1,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:61" class="lineid"><a class="unassuming-link" href="#Interactive:61">61&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState:=stIn,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:62" class="lineid"><a class="unassuming-link" href="#Interactive:62">62&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAtState=>bIn);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:63" class="lineid"><a class="unassuming-link" href="#Interactive:63">63&nbsp;</a></td>
            <td class="code">fbGoBad(</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:64" class="lineid"><a class="unassuming-link" href="#Interactive:64">64&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bExecute:=bGoHCF,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:65" class="lineid"><a class="unassuming-link" href="#Interactive:65">65&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stMotionStage:=M1,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:66" class="lineid"><a class="unassuming-link" href="#Interactive:66">66&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;stPositionState:=stUnsafe,</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:67" class="lineid"><a class="unassuming-link" href="#Interactive:67">67&nbsp;</a></td>
            <td class="code">&nbsp;&nbsp;&nbsp;&nbsp;bAtState=>bHCF);</td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:68" class="lineid"><a class="unassuming-link" href="#Interactive:68">68&nbsp;</a></td>
            <td class="code"></td>
            <td class="note"></td>
        </tr>
        <tr>
            <td id="Interactive:69" class="lineid"><a class="unassuming-link" href="#Interactive:69">69&nbsp;</a></td>
            <td class="code">END_PROGRAM</td>
            <td class="note"></td>
        </tr>
    </tbody>
</table>

<br/>
Related:
<br/>
<ul>
    <li><a href="#BasicTests">BasicTests</a></li>
    <li><a href="#DUT_MotionStage">DUT_MotionStage</a></li>
    <li><a href="#DUT_PositionState">DUT_PositionState</a></li>
    <li><a href="#ENUM_StageEnableMode">ENUM_StageEnableMode</a></li>
    <li><a href="#FB_MotionStageSim">FB_MotionStageSim</a></li>
    <li><a href="#FB_PositionStateMove">FB_PositionStateMove</a></li>
</ul>

<h3>Interactive - API Usage Requirements</h3>
<ul>
    <li>
    </li>
</ul>

<h3>Interactive - Assumptions for Correct Functionality</h3>
<ul>
    <li>
    </li>
</ul>

<h3>Interactive - Failure Modes</h3>
<ul>
    <li>
    </li>
</ul>

<h3>Interactive - Summary</h3>
<ul>
    <li>
    </li>
</ul>

</div>

</body>
</html>
